<!DOCTYPE html><html lang="en"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>HVAC and dehumidification for grow rooms &middot; The Cannabis White Papers</title>
<meta name="description" content="Each watt that you put into a grow room becomes heat, and almost all the water that you apply becomes vapor. This paper shows how to calculate the two loads correctly and how to select equipment of the correct size. It shows how to control the humidity spike when the lights stop. It also shows how to prepare for a night when a unit does not operate.">
<link rel="canonical" href="https://www.growlabs.nz/wiki/hvac-dehumidification.html">
<script>if(location.hostname==='jaketherabbit.github.io'){location.replace('https://www.growlabs.nz/wiki'+location.pathname.replace(/^\/cannabis-white-papers/,'')+location.search+location.hash)}</script>
<script>(function(){try{var t=localStorage.getItem('cwp-theme')||(window.matchMedia&&window.matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
<link rel="stylesheet" href="assets/app.css?v=c9525c02">
</head><body data-slug="hvac-dehumidification">
<button class="drawer-mask" id="mask" aria-label="Close menu"></button>
<header class="mtopbar">
  <button class="iconbtn" data-action="menu" aria-label="Open menu"><svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 7h16M4 12h16M4 17h16"/></svg></button>
  <span class="mt">HVAC and dehumidification for grow rooms</span>
  <button class="iconbtn" data-action="theme" aria-label="Change the color mode"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M21 12.8A8 8 0 1 1 11.2 3a6 6 0 0 0 9.8 9.8z"/></svg></button>
  <button class="iconbtn" data-action="search" aria-label="Find papers and terms"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="11" cy="11" r="6"/><path d="M20 20l-4.5-4.5"/></svg></button>
</header>
<div class="layout">
  <aside class="sidebar" id="sidebar"><div class="brandrow"><a class="brand" href="index.html"><span class="mark">C</span><span class="nm">The Cannabis White Papers<small>GROWER REFERENCE</small></span></a><button class="themebtn" data-action="theme" aria-label="Change the color mode"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M21 12.8A8 8 0 1 1 11.2 3a6 6 0 0 0 9.8 9.8z"/></svg></button></div><button class="cmdk" data-action="search" aria-label="Find papers and terms"><svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="11" cy="11" r="6"/><path d="M20 20l-4.5-4.5"/></svg><span class="seg">Find papers and terms</span><span class="kbd">Ctrl K</span></button><nav class="nav"><a class="" href="index.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 11.5 12 4l8 7.5"/><path d="M6 10v9h12v-9"/></svg><span>Home</span></a><a class="" href="curriculum.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 20v-7"/><path d="M12 13c0-3 2.2-5 6-5 0 3.8-2.6 6-6 5z"/><path d="M12 15c0-3-2.2-5-6-5 0 3.8 2.6 6 6 5z"/></svg><span>Start here</span></a><a class="on" href="papers.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="4" width="7" height="7" rx="1"/><rect x="13" y="4" width="7" height="7" rx="1"/><rect x="4" y="13" width="7" height="7" rx="1"/><rect x="13" y="13" width="7" height="7" rx="1"/></svg><span>All papers</span></a><a class="" href="glossary.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M6 4h11a1 1 0 0 1 1 1v15H7a1 1 0 0 1-1-1z"/><path d="M6 17h12"/></svg><span>Glossary</span></a><div class="navgrp">Propagation</div><a class="" href="seeds-germination.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 20v-7"/><path d="M12 13c0-3 2.2-5 6-5 0 3.8-2.6 6-6 5z"/><path d="M12 15c0-3-2.2-5-6-5 0 3.8 2.6 6 6 5z"/></svg><span>Seeds and germination</span></a><a class="" href="cloning.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 20v-7"/><path d="M12 13c0-3 2.2-5 6-5 0 3.8-2.6 6-6 5z"/><path d="M12 15c0-3-2.2-5-6-5 0 3.8 2.6 6 6 5z"/></svg><span>Cloning</span></a><a class="" href="tissue-culture.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l1.8 6.2L20 11l-6.2 1.8L12 19l-1.8-6.2L4 11l6.2-1.8z"/></svg><span>Tissue culture</span></a><a class="" href="cannabis-tissue-culture-playbook.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 3h6"/><path d="M10 3v6l-4.5 8.5A1.5 1.5 0 0 0 7 20h10a1.5 1.5 0 0 0 1.5-2.5L14 9V3"/></svg><span>TC method</span></a><a class="" href="cannabis-tissue-culture-sop.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M7 3h7l5 5v13H7z"/><path d="M14 3v5h5"/></svg><span>TC SOP</span></a><a class="" href="transplanting.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 20v-7"/><path d="M12 13c0-3 2.2-5 6-5 0 3.8-2.6 6-6 5z"/><path d="M12 15c0-3-2.2-5-6-5 0 3.8 2.6 6 6 5z"/></svg><span>Transplanting</span></a><a class="" href="mother-plants.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 20v-7"/><path d="M12 13c0-3 2.2-5 6-5 0 3.8-2.6 6-6 5z"/><path d="M12 15c0-3-2.2-5-6-5 0 3.8 2.6 6 6 5z"/></svg><span>Mother plants</span></a><div class="navgrp">Vegetative growth</div><a class="" href="light-acclimation.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M5 5l1.4 1.4M17.6 17.6L19 19M19 5l-1.4 1.4M6.4 17.6L5 19"/></svg><span>Light acclimation</span></a><a class="" href="defoliation-training.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="6" cy="6" r="2.4"/><circle cx="6" cy="18" r="2.4"/><path d="M8 7.5L20 18M8 16.5L20 6"/></svg><span>Defoliation and training</span></a><a class="" href="veg-management.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 20c0-8 6-13 14-13 0 8-6 13-14 13z"/><path d="M5 20c3-5 6-7 10-9"/></svg><span>Vegetative stage length</span></a><div class="navgrp">Flowering</div><a class="" href="flowering-stages.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l1.8 6.2L20 11l-6.2 1.8L12 19l-1.8-6.2L4 11l6.2-1.8z"/></svg><span>Flower week by week</span></a><a class="" href="coco-crop-steering.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4s6 6 6 10a6 6 0 0 1-12 0c0-4 6-10 6-10z"/></svg><span>Coco and crop steering</span></a><a class="" href="rockwool-crop-steering.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4s6 6 6 10a6 6 0 0 1-12 0c0-4 6-10 6-10z"/></svg><span>Rockwool and crop steering</span></a><a class="" href="one-steering-law.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4s6 6 6 10a6 6 0 0 1-12 0c0-4 6-10 6-10z"/></svg><span>One steering law</span></a><a class="" href="slab-irrigation-strategy.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4s6 6 6 10a6 6 0 0 1-12 0c0-4 6-10 6-10z"/></svg><span>Slab irrigation</span></a><a class="" href="ripening-harvest-timing.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l1.8 6.2L20 11l-6.2 1.8L12 19l-1.8-6.2L4 11l6.2-1.8z"/></svg><span>Ripening and harvest</span></a><div class="navgrp">Harvest, dry, trim and cure</div><a class="" href="harvest-dry-trim-cure.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 20c0-8 6-13 14-13 0 8-6 13-14 13z"/><path d="M5 20c3-5 6-7 10-9"/></svg><span>Harvest, dry, trim, cure</span></a><a class="" href="gmp-hash-lab.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 3h6"/><path d="M10 3v6l-4.5 8.5A1.5 1.5 0 0 0 7 20h10a1.5 1.5 0 0 0 1.5-2.5L14 9V3"/></svg><span>GMP hash lab</span></a><a class="" href="hash-rosin-pressing.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 3h6"/><path d="M10 3v6l-4.5 8.5A1.5 1.5 0 0 0 7 20h10a1.5 1.5 0 0 0 1.5-2.5L14 9V3"/></svg><span>Hash rosin</span></a><a class="" href="lab-testing-coas.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 3h6"/><path d="M10 3v6l-4.5 8.5A1.5 1.5 0 0 0 7 20h10a1.5 1.5 0 0 0 1.5-2.5L14 9V3"/></svg><span>Lab testing and COAs</span></a><div class="navgrp">Environment and climate</div><a class="" href="grow-room-systems.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="5" y="4" width="10" height="16" rx="1"/><path d="M15 9h4v11h-4"/><path d="M8 8h2M8 12h2M8 16h2"/></svg><span>Grow room systems</span></a><a class="" href="lighting-fundamentals.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M5 5l1.4 1.4M17.6 17.6L19 19M19 5l-1.4 1.4M6.4 17.6L5 19"/></svg><span>Basic lighting</span></a><a class="" href="airflow-design.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 9h9a2.5 2.5 0 1 0-2.5-2.5"/><path d="M4 14h12a2.5 2.5 0 1 1-2.5 2.5"/></svg><span>Airflow and fans</span></a><a class="" href="under-canopy-lighting.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M2 12h2M20 12h2M5 5l1.4 1.4M17.6 17.6L19 19M19 5l-1.4 1.4M6.4 17.6L5 19"/></svg><span>Under-canopy lighting</span></a><a class="" href="co2-enrichment.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l1.8 6.2L20 11l-6.2 1.8L12 19l-1.8-6.2L4 11l6.2-1.8z"/></svg><span>CO2 enrichment</span></a><a class="" href="scaling-high-light.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 17a8 8 0 1 1 14 0"/><path d="M12 13l3.5-3"/></svg><span>Higher light levels</span></a><a class="" href="temp-humidity-vpd.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 12c2-4 4-4 6 0s4 4 6 0 4-4 6 0"/></svg><span>Temperature, humidity and VPD</span></a><a class="" href="hvac-dehumidification.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 9h9a2.5 2.5 0 1 0-2.5-2.5"/><path d="M4 14h12a2.5 2.5 0 1 1-2.5 2.5"/></svg><span>HVAC and dehumidifiers</span></a><a class="" href="grow-room-sensor-ripoff.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 12c2-4 4-4 6 0s4 4 6 0 4-4 6 0"/></svg><span>The $6 chip in your $800 box</span></a><div class="navgrp">Water, substrate and feed</div><a class="" href="substrates-overview.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 20c0-8 6-13 14-13 0 8-6 13-14 13z"/><path d="M5 20c3-5 6-7 10-9"/></svg><span>Substrates compared</span></a><a class="" href="deep-water-culture.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4s6 6 6 10a6 6 0 0 1-12 0c0-4 6-10 6-10z"/></svg><span>Deep water culture</span></a><a class="" href="water-quality.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4s6 6 6 10a6 6 0 0 1-12 0c0-4 6-10 6-10z"/></svg><span>Water quality</span></a><a class="" href="ph-management.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M8 3h8M10 3v6l-4 9a1.5 1.5 0 0 0 1.4 2h11.2a1.5 1.5 0 0 0 1.4-2l-4-9V3"/><path d="M7.5 14h9"/></svg><span>pH control</span></a><a class="" href="nutrient-mixing-athena.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M8 3h8M10 3v6l-4 9a1.5 1.5 0 0 0 1.4 2h11.2a1.5 1.5 0 0 0 1.4-2l-4-9V3"/><path d="M7.5 14h9"/></svg><span>Mix nutrients</span></a><a class="" href="nutrient-deficiencies.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 20c0-8 6-13 14-13 0 8-6 13-14 13z"/><path d="M5 20c3-5 6-7 10-9"/></svg><span>Nutrient deficiencies</span></a><div class="navgrp">Plant health</div><a class="" href="auckland-ipm-blueprint.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l7 3v5c0 4-3 7-7 9-4-2-7-5-7-9V6z"/></svg><span>Auckland medicinal IPM</span></a><a class="" href="mould-risk.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l7 3v5c0 4-3 7-7 9-4-2-7-5-7-9V6z"/></svg><span>Mold risk</span></a><a class="" href="ipm-sop.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l7 3v5c0 4-3 7-7 9-4-2-7-5-7-9V6z"/></svg><span>IPM SOP</span></a><a class="" href="pest-id.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l7 3v5c0 4-3 7-7 9-4-2-7-5-7-9V6z"/></svg><span>Pest ID and control</span></a><a class="" href="pppe.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l7 3v5c0 4-3 7-7 9-4-2-7-5-7-9V6z"/></svg><span>PPE and biosecurity</span></a><div class="navgrp">Precision and automation</div><a class="" href="root-zone-teros12.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 17a8 8 0 1 1 14 0"/><path d="M12 13l3.5-3"/></svg><span>Root-zone condition · TEROS-12</span></a><a class="" href="smart-watering-vrwe.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="4" width="16" height="16" rx="2"/><path d="M4 10h16M10 10v10"/></svg><span>Irrigation control · VRWE</span></a><a class="" href="signal-and-noise.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 12c2-4 4-4 6 0s4 4 6 0 4-4 6 0"/></svg><span>Signal and noise</span></a><a class="" href="closed-loop.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 9a8 8 0 0 1 13-3l2 2"/><path d="M20 15a8 8 0 0 1-13 3l-2-2"/><path d="M19 4v4h-4"/><path d="M5 20v-4h4"/></svg><span>The closed loop</span></a><a class="" href="plant-state-dashboard.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="4" width="16" height="16" rx="2"/><path d="M4 10h16M10 10v10"/></svg><span>Plant state dashboard</span></a><a class="" href="f2-crop-steering.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 17a8 8 0 1 1 14 0"/><path d="M12 13l3.5-3"/></svg><span>F2 crop steering</span></a><a class="" href="irrigation-manual.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4s6 6 6 10a6 6 0 0 1-12 0c0-4 6-10 6-10z"/></svg><span>Irrigation manual</span></a><a class="" href="plant-biosignal-sensor.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 12c2-4 4-4 6 0s4 4 6 0 4-4 6 0"/></svg><span>DIY plant-biosignal sensor</span></a><div class="navgrp">Facility and quality</div><a class="" href="facility-3d.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="5" y="4" width="10" height="16" rx="1"/><path d="M15 9h4v11h-4"/><path d="M8 8h2M8 12h2M8 16h2"/></svg><span>3D facility model</span></a><a class="" href="daily-checks.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="4" width="16" height="16" rx="2"/><path d="M4 10h16M10 10v10"/></svg><span>Checks each day</span></a><a class="" href="compliance-track-trace.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l7 3v5c0 4-3 7-7 9-4-2-7-5-7-9V6z"/></svg><span>Compliance and traceability</span></a><a class="" href="energy-sustainability.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3l1.8 6.2L20 11l-6.2 1.8L12 19l-1.8-6.2L4 11l6.2-1.8z"/></svg><span>Energy and utilities</span></a><a class="" href="unit-economics.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 17a8 8 0 1 1 14 0"/><path d="M12 13l3.5-3"/></svg><span>Yield and unit cost</span></a><div class="navgrp">Know the plant</div><a class="" href="plant-biology.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 20c0-8 6-13 14-13 0 8-6 13-14 13z"/><path d="M5 20c3-5 6-7 10-9"/></svg><span>Plant biology 101</span></a><a class="" href="cannabinoids-terpenes.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 3h6"/><path d="M10 3v6l-4.5 8.5A1.5 1.5 0 0 0 7 20h10a1.5 1.5 0 0 0 1.5-2.5L14 9V3"/></svg><span>Cannabinoids and terpenes</span></a><a class="" href="genetics-phenohunting.html"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 20v-7"/><path d="M12 13c0-3 2.2-5 6-5 0 3.8-2.6 6-6 5z"/><path d="M12 15c0-3-2.2-5-6-5 0 3.8 2.6 6 6 5z"/></svg><span>Genetics and phenohunt</span></a></nav></aside>
  <div class="content"><div class="doc"><div class="col"><div class="crumb"><a href="index.html">Home</a><span class="sep"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 6l6 6-6 6"/></svg></span><span>Environment</span><span class="sep"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 6l6 6-6 6"/></svg></span><span>HVAC and dehumidification for grow rooms</span></div><div class="eyebrow">Environment · Climate system</div><h1 class="title text-fit" style="--max-font-size:54px"><span><span>HVAC and dehumidification for grow rooms</span></span><span aria-hidden="true">HVAC and dehumidification for grow rooms</span></h1><p class="sub">Each watt that you put into a grow room becomes heat, and almost all the water that you apply becomes vapor. This paper shows how to calculate the two loads correctly and how to select equipment of the correct size. It shows how to control the humidity spike when the lights stop. It also shows how to prepare for a night when a unit does not operate.</p><div class="metarow"><span class="pill solid"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 9h9a2.5 2.5 0 1 0-2.5-2.5"/><path d="M4 14h12a2.5 2.5 0 1 1-2.5 2.5"/></svg>Climate system</span><span class="pill"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="5" width="16" height="14" rx="2"/><path d="M4 16l4-4 4 4 3-3 5 5"/><circle cx="9" cy="10" r="1.3"/></svg>11 diagrams</span><span class="pill"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M7 7h4v4c0 2-1.3 3.3-3 4"/><path d="M13 7h4v4c0 2-1.3 3.3-3 4"/></svg>14 sources</span><span class="pill"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="8"/><path d="M12 8v4l3 2"/></svg>~22 min to read</span></div><div class="divider"></div><div class="toc-card"><div class="kicker"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 6h11M9 12h11M9 18h11"/><path d="M4.5 6h.01M4.5 12h.01M4.5 18h.01"/></svg> In this paper</div><div class="toc"><a href="#start"><span class="n">01</span> Purpose and scope</a><a href="#terms"><span class="n">02</span> Definitions</a><a href="#evidence-notes"><span class="n">03</span> Evidence and limitations</a><a href="#two-loads"><span class="n">04</span> Sensible heat load and latent heat load</a><a href="#loads"><span class="n">05</span> Calculate the heat loads of the room</a><a href="#water-balance"><span class="n">06</span> Water balance and dehumidification load</a><a href="#rules-of-thumb"><span class="n">07</span> Calculate the cooling load</a><a href="#dehu-sizing"><span class="n">08</span> Calculate the dehumidifier capacity</a><a href="#equipment"><span class="n">09</span> Types of HVAC equipment</a><a href="#lights-off"><span class="n">10</span> Lights-off humidity spike</a><a href="#airflow"><span class="n">11</span> HVAC supply air, return air and circulation</a><a href="#condensate"><span class="n">12</span> Condensate drains, measurement and reuse</a><a href="#redundancy"><span class="n">13</span> Redundancy for failures</a><a href="#controls"><span class="n">14</span> Stages and deadbands of the HVAC controls</a><a href="#efficiency"><span class="n">15</span> HVAC efficiency, reheat and heat recovery</a><a href="#trouble"><span class="n">16</span> Troubleshooting</a><a href="#remember"><span class="n">17</span> Heat and moisture balance</a><a href="#references"><span class="n">18</span> References</a></div></div><section class="sec" id="start"><div class="sec-kicker">01 · Read this first</div><h2>Purpose and scope</h2><p class='lead'>A grow room is a system that changes electricity into light, light into plant growth, and water into vapor. Each grower calculates the energy cost of the lights. The lights are one half of the system. The climate system (cooling, heating and dehumidification) is the other half. It removes the heat and the water from the room, each hour of each day. It typically uses 30 to 60% of the energy cost of an indoor facility<sup class='cite'><a href='#ref-rii-hvac-bpg'>[1]</a></sup>.</p><p>When the system has the correct size, you do not think about it. If you do not calculate the size, the result is a problem. For example, you select a mini-split from a BTU chart and a dehumidifier that looks large. You find the problem in week 6 of flowering, at 2 a.m. The room is cold and saturated, and <em><a class="xref" href="mould-risk.html">Botrytis</a></em> causes damage to the flowers.</p><p>This paper is for a person who selects the equipment for a first large room. It is also for a person who examines a quotation for mechanical equipment, to make sure that it is correct. It is not necessary to know about refrigeration. After you read this paper, you can calculate the loads for your room. You can examine the data sheet of a dehumidifier and make sure that its rating is correct for your conditions. You can also give the cause of the humidity of 85% when the lights go off.</p><div class='callout key'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="8" cy="12" r="3.5"/><path d="M11.5 12H20l-2 2.5M16 12v3"/></svg></div><div class='cbody'><div class='ctitle'>The two conservation laws</div><p><strong>1. Each watt that goes in becomes heat.</strong> In a sealed room with insulation, all of the electrical power of lights, fans, pumps and dehumidifiers becomes heat. The cooling system must remove this heat.</p><p><strong>2. Each liter of water that goes in must go away from the room.</strong> Some of the water flows out as runoff through the drain. A small quantity stays in the plant tissue. The remaining water becomes vapor, and your equipment must condense this vapor to liquid again. To select the size of a climate system, you only count these watts and liters correctly.</p></div></div><figure class='fig photo'><img src='assets/img/hvac-dehumidification-1.jpg' alt='Packaged units (RTU) on a roof, with insulated ducts, for an indoor cultivation building' loading='lazy'><figcaption><span class='fignum'>Example.</span> The other half of the system is the climate system. It removes the heat and the water from the room.<span class='fcredit'>Grok Imagine</span></figcaption></figure></section><section class="sec" id="terms"><div class="sec-kicker">02 · The terms</div><h2>Definitions</h2><div class='defn'><span class='defn-t'>Sensible heat</span><span class='defn-b'>Heat that changes the <em>temperature</em> of the air. A thermometer shows the change. Almost all of the heat from the lights is sensible heat.</span></div><div class='defn'><span class='defn-t'>Latent heat</span><span class='defn-b'>Heat that is in water vapor and that a thermometer cannot show. A day of 26 &deg;C (79 &deg;F) before a thunderstorm, with high humidity, and a dry day of 26 &deg;C (79 &deg;F) give the same thermometer value. But the air with high humidity contains more energy in the vapor. When 1 L of water evaporates, it absorbs approximately 0.68 kWh. This energy stays in the air until a cold coil condenses the vapor to liquid and releases the heat again. The latent heat load is the moisture load.</span></div><div class='defn'><span class='defn-t'>BTU and ton</span><span class='defn-b'>Imperial units of heat. HVAC suppliers continue to use them. 1 kW = 3,412 BTU/h. 1 &ldquo;ton&rdquo; of cooling = 12,000 BTU/h = approximately 3.5 kW. A &ldquo;5-ton unit&rdquo; moves approximately 17.6 kW of heat.</span></div><div class='defn'><span class='defn-t'>Pint (dehumidifier rating)</span><span class='defn-b'>A US unit for the capacity of a dehumidifier. It is the quantity of water in pints that the dehumidifier removes each day. 1 US pint = 0.473 L. Thus a &ldquo;500-pint&rdquo; unit removes approximately 237 L/day at its rating conditions. At your conditions, the unit can remove a different quantity.</span></div><div class='defn'><span class='defn-t'><a class="xref" href="temp-humidity-vpd.html">Relative humidity</a> (RH)</span><span class='defn-b'>The quantity of vapor in the air, as a percentage of the maximum quantity that the air can hold at its temperature. When the air temperature decreases by approximately 10 &deg;C (18 &deg;F), the capacity of the air becomes approximately half. This one fact is a primary cause of the humidity spike at lights-off.</span></div><div class='defn'><span class='defn-t'>Dew point</span><span class='defn-b'>The temperature at which the air becomes saturated. At this temperature, water condenses on each surface that has a temperature equal to or less than the dew point. The dew point shows the quantity of water in the air, in grams. RH does not show this quantity. Thus the dew point is the better control target.</span></div><div class='defn'><span class='defn-t'>VPD</span><span class='defn-b'>Vapor pressure deficit. It is the <a class="xref" href="harvest-dry-trim-cure.html">drying</a> power of the air, and you calculate it from the temperature and the RH. VPD changes the rate of transpiration, and thus it changes the latent heat load. The <a href='temp-humidity-vpd.html'>temperature, humidity and VPD paper</a> gives all the information about VPD.</span></div><div class='defn'><span class='defn-t'>COP</span><span class='defn-b'>Coefficient of performance. It is the quantity of heat in kW that the unit moves for each kW of electricity that it uses. A new compressor has a COP of 3 to 4. An electric resistance heater has a COP of 1.0, and this value cannot change. Most persons use this one number when they compare the efficiency of HVAC equipment.</span></div></section><section class="sec" id="evidence-notes"><div class="sec-kicker">Quality of the information</div><h2>Evidence and limitations</h2><div class='evidence-panel'><div class='evidence-h'><div class='evidence-kicker'>Three types of information</div><p class='evidence-lead'>We want each paper to be correct. Thus we <strong>examine each paper</strong> for information that is not solid. This information comes from the view of one grower, from a small number of sources, or from grower methods that have no controlled test. We <strong>identify</strong> this information, and we do not show it as solid.</p><p class='evidence-lead'>Frequently there is no paper for the decision that you must make. Then we use the reports of other growers and the methods that work in the rooms that we know. This information can help you, but it is not the result of a laboratory test. <strong>Use the methods that work for your plants, for your room and for your meters.</strong> If a table does not agree with your crop, use the data from your crop and record the difference.</p></div><div class='evidence-grid'><div class='evidence-col solid'><div class='evidence-badge'>Solid</div><div class='evidence-sub'>Tests of plants, specifications or many sources that agree show that the information is correct</div><ul class='ev-list'><li>The primary definitions and the units of measurement in the paper</li><li>Safety limits that have a citation to a regulation or a specification</li></ul></div><div class='evidence-col operational'><div class='evidence-badge'>Grower method</div><div class='evidence-sub'>Many growers use this method in their rooms. Start with it, then change it for your room.</div><ul class='ev-list'><li>Target ranges for light, climate and feed in each stage. They are start values that you can change.</li><li>SOPs that work in many rooms, but you must adjust them for your genetics and meters</li></ul></div><div class='evidence-col provisional'><div class='evidence-badge'>Weak</div><div class='evidence-sub'>The view of one grower, a small number of sources, one test, or a method that works in one room</div><ul class='ev-list'><li>A number for yield or potency that you will always get, with no test at many sites</li><li>Controller setpoints from a different facility, with no new calibration</li></ul></div></div><p class='evidence-foot'><strong>If you find an error, make a report.</strong> We will correct it. Make the report on GitHub, with the name of the paper and the information that is incorrect. If you have a source, include it: <a href='https://github.com/JakeTheRabbit/cannabis-white-papers/issues/new?title=Accuracy%20report%3A%20hvac-dehumidification&body=Paper%3A%20hvac-dehumidification%0A%0AIncorrect%20information%3A%0A%0ACorrect%20information%20and%20the%20source%2C%20if%20you%20have%20one%3A%0A' target='_blank' rel='noopener'>Make a report of an accuracy problem</a>. The regulations, labels and licenses of your area always override each procedure in these papers. The label <span class='ev-tag'>weak</span> in a paper shows the points where the risk of an error is highest.</p></div></section><section class="sec" id="two-loads"><div class="sec-kicker">03 · The two loads</div><h2>Sensible heat load and latent heat load</h2><p>An air conditioner (AC) for comfort cooling in an office does one task: it removes dry heat. A grow room has two tasks: remove heat <em>and</em> remove water. Engineers divide the heat load into the <strong>sensible heat load</strong> (temperature) and the <strong>latent heat load</strong> (moisture). In a grow room, for much of the cycle, the latent heat load is as large as the sensible heat load, or larger. This ratio is not usual. Almost no equipment for comfort cooling has the correct capacity for it<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup><sup class='cite'><a href='#ref-hpac-latent'>[4]</a></sup>.</p><figure class='fig'><svg viewBox='0 0 1000 430' xmlns='http://www.w3.org/2000/svg' role='img' aria-label='Each kilowatt that goes into the grow room becomes sensible heat load or latent heat load (moisture).' font-family='system-ui, sans-serif'><rect width='1000' height='430' fill='var(--fig-bg)'/><text x='24' y='30' fill='var(--fig-ink)' font-size='14' font-weight='700'>One room, two exits for the energy</text><rect x='30' y='58' width='400' height='320' rx='12' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='230' y='80' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>sealed flowering room</text><rect x='90' y='92' width='280' height='14' rx='4' fill='var(--fig-amber)'/><line x1='110' y1='110' x2='110' y2='144' stroke='var(--fig-amber)' stroke-width='1.5' opacity='.5'/><line x1='160' y1='110' x2='160' y2='144' stroke='var(--fig-amber)' stroke-width='1.5' opacity='.5'/><line x1='210' y1='110' x2='210' y2='144' stroke='var(--fig-amber)' stroke-width='1.5' opacity='.5'/><line x1='260' y1='110' x2='260' y2='144' stroke='var(--fig-amber)' stroke-width='1.5' opacity='.5'/><line x1='310' y1='110' x2='310' y2='144' stroke='var(--fig-amber)' stroke-width='1.5' opacity='.5'/><line x1='360' y1='110' x2='360' y2='144' stroke='var(--fig-amber)' stroke-width='1.5' opacity='.5'/><text x='230' y='162' text-anchor='middle' fill='var(--fig-ink2)' font-size='11.5'>lights: 7.0 kW of electricity goes in</text><path d='M122 215 q-6 -12 0 -22 q6 -10 -2 -18' fill='none' stroke='var(--fig-water)' stroke-width='2' stroke-dasharray='4 3'/><path d='M138 213 q6 -12 0 -22 q-6 -10 2 -18' fill='none' stroke='var(--fig-water)' stroke-width='2' stroke-dasharray='4 3'/><path d='M222 215 q-6 -12 0 -22 q6 -10 -2 -18' fill='none' stroke='var(--fig-water)' stroke-width='2' stroke-dasharray='4 3'/><path d='M238 213 q6 -12 0 -22 q-6 -10 2 -18' fill='none' stroke='var(--fig-water)' stroke-width='2' stroke-dasharray='4 3'/><path d='M322 215 q-6 -12 0 -22 q6 -10 -2 -18' fill='none' stroke='var(--fig-water)' stroke-width='2' stroke-dasharray='4 3'/><path d='M338 213 q6 -12 0 -22 q-6 -10 2 -18' fill='none' stroke='var(--fig-water)' stroke-width='2' stroke-dasharray='4 3'/><line x1='130' y1='298' x2='130' y2='228' stroke='var(--fig-green-d)' stroke-width='3'/><ellipse cx='114' cy='252' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(-25 114 252)'/><ellipse cx='146' cy='244' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(25 146 244)'/><ellipse cx='117' cy='277' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(-25 117 277)'/><ellipse cx='143' cy='270' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(25 143 270)'/><ellipse cx='130' cy='226' rx='7' ry='12' fill='var(--fig-green-d)'/><rect x='108' y='298' width='44' height='30' rx='4' fill='var(--fig-dry)' stroke='var(--fig-line)'/><line x1='230' y1='298' x2='230' y2='228' stroke='var(--fig-green-d)' stroke-width='3'/><ellipse cx='214' cy='252' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(-25 214 252)'/><ellipse cx='246' cy='244' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(25 246 244)'/><ellipse cx='217' cy='277' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(-25 217 277)'/><ellipse cx='243' cy='270' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(25 243 270)'/><ellipse cx='230' cy='226' rx='7' ry='12' fill='var(--fig-green-d)'/><rect x='208' y='298' width='44' height='30' rx='4' fill='var(--fig-dry)' stroke='var(--fig-line)'/><line x1='330' y1='298' x2='330' y2='228' stroke='var(--fig-green-d)' stroke-width='3'/><ellipse cx='314' cy='252' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(-25 314 252)'/><ellipse cx='346' cy='244' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(25 346 244)'/><ellipse cx='317' cy='277' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(-25 317 277)'/><ellipse cx='343' cy='270' rx='14' ry='7' fill='var(--fig-green)' transform='rotate(25 343 270)'/><ellipse cx='330' cy='226' rx='7' ry='12' fill='var(--fig-green-d)'/><rect x='308' y='298' width='44' height='30' rx='4' fill='var(--fig-dry)' stroke='var(--fig-line)'/><line x1='70' y1='330' x2='390' y2='330' stroke='var(--fig-line)' stroke-width='2'/><text x='230' y='352' text-anchor='middle' fill='var(--fig-ink2)' font-size='11.5'>transpiration: the crop releases water as vapor</text><text x='230' y='368' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>approximately 175 L/day in this example room</text><line x1='432' y1='150' x2='554' y2='150' stroke='var(--fig-amber)' stroke-width='5'/><polygon points='554,142 570,150 554,158' fill='var(--fig-amber)'/><text x='500' y='132' text-anchor='middle' fill='var(--fig-amber)' font-size='12' font-weight='700'>sensible heat</text><line x1='432' y1='300' x2='554' y2='300' stroke='var(--fig-water)' stroke-width='5'/><polygon points='554,292 570,300 554,308' fill='var(--fig-water)'/><text x='500' y='282' text-anchor='middle' fill='var(--fig-water)' font-size='12' font-weight='700'>moisture</text><rect x='580' y='68' width='396' height='150' rx='12' fill='var(--fig-amber-l)' stroke='var(--fig-amber)' stroke-width='1.5'/><text x='600' y='96' fill='var(--fig-ink)' font-size='13' font-weight='700'>SENSIBLE HEAT LOAD: heat that a thermometer shows</text><text x='600' y='120' fill='var(--fig-ink2)' font-size='11.5'>The air temperature increases.</text><text x='600' y='139' fill='var(--fig-ink2)' font-size='11.5'>Source: first the lights, then each motor in the room.</text><text x='600' y='158' fill='var(--fig-ink2)' font-size='11.5'>More installed kilowatts increase the load.</text><text x='600' y='177' fill='var(--fig-ink2)' font-size='11.5'>Cooling coils remove the heat: AC or chilled water.</text><rect x='945' y='110' width='10' height='84' rx='5' fill='var(--fig-amber-l)' stroke='var(--fig-amber)' stroke-width='1.5'/><circle cx='950' cy='196' r='10' fill='var(--fig-amber)'/><rect x='580' y='248' width='396' height='150' rx='12' fill='var(--fig-waterl)' stroke='var(--fig-water)' stroke-width='1.5'/><text x='600' y='276' fill='var(--fig-ink)' font-size='13' font-weight='700'>LATENT HEAT LOAD: heat in water vapor</text><text x='600' y='300' fill='var(--fig-ink2)' font-size='11.5'>The humidity increases, but the temperature does not.</text><text x='600' y='319' fill='var(--fig-ink2)' font-size='11.5'>Source: transpiration. The crop is the load.</text><text x='600' y='338' fill='var(--fig-ink2)' font-size='11.5'>More irrigation (L/day) increases the load.</text><text x='600' y='357' fill='var(--fig-ink2)' font-size='11.5'>The equipment condenses the vapor to liquid again.</text><path d='M950 286 C942 300 940 310 950 318 C960 310 958 300 950 286 Z' fill='var(--fig-water)'/><path d='M936 330 C932 337 931 342 936 346 C941 342 940 337 936 330 Z' fill='var(--fig-water)' opacity='.7'/><path d='M962 334 C958 341 957 346 962 350 C967 346 966 341 962 334 Z' fill='var(--fig-water)' opacity='.7'/><text x='24' y='416' fill='var(--fig-mut)' font-size='11'>The kilowatts out are equal to the kilowatts in. The crop changes the ratio of the two loads: transpiration changes sensible heat to latent heat, and the coil removes it again.</text></svg><figcaption><span class='fignum'>Figure 1.</span> The two exits for the heat. The lights cause the sensible heat load, and the transpiration of the crop causes the latent heat load. The two loads have different equipment and different faults.</figcaption></figure><p><strong>The source of the sensible heat load:</strong> almost all of it is from the lights. In a sealed room with insulation, almost all of the electrical power becomes heat that the cooling system must remove. Lighting is the largest part of this heat<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup><sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>. Dehumidifiers, fan motors, pumps and persons add the remaining heat.</p><p><strong>The source of the latent heat load:</strong> the plants. A cannabis leaf has many small pores in its surface. These pores are the stomata. When the stomata are open in the light, the plant moves water up from the roots and releases it into the air as vapor. The water that the plant releases is not waste. Evaporation decreases the temperature of the leaf and moves more water (and dissolved nutrients) up from the root zone.</p><p>In transpiration, the plant continuously releases water vapor through the stomata, and the light causes it. Transpiration <em>is</em> the latent heat load. The plant moves approximately 95% or more of the water that you supply to the root zone out of the stomata as vapor. The engineering note of Desert Aire gives a value near 99% of the water that the roots absorb<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup>. Facility engineers calculate with 80 to 95% of the total irrigation water that goes into the air again<sup class='cite'><a href='#ref-streit2023-water'>[7]</a></sup>.</p><p>Your crop is part of the climate system. Your crop <em>is</em> the humidifier. It releases many liters of water each day. Your lights supply the energy, and the VPD controls the rate<sup class='cite'><a href='#ref-grossiord2020-vpd'>[5]</a></sup>.</p><div class='callout note'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="8"/><path d="M12 11v5M12 8h.01"/></svg></div><div class='cbody'><div class='ctitle'>Plants change sensible heat into latent heat</div><p>When water evaporates, it absorbs heat. A canopy that transpires is a very large evaporative cooler. Thus the air temperature increases <em>less</em> than the watts of the lights show.</p><p>A new grower can think that the heat is not a large problem. But the heat does not go away from the room. It moves into the vapor. The coil that condenses this vapor must remove the heat again. The total heat that you remove is always equal to the total watts that go in. The plants change only how much of the heat is sensible heat and how much is latent heat.</p></div></div></section><section class="sec" id="loads"><div class="sec-kicker">04 · The loads</div><h2>Calculate the heat loads of the room</h2><p>All the examples from here use one room. Thus the numbers agree with each other. The room has <strong>40 m&sup2; of flowering canopy</strong> (approximately 430 square feet), 10 &times; 700 W LED fixtures, two 800 W dehumidifiers, and approximately 500 W of circulation fans and pumps.</p><p>The room is sealed and has CO&#8322; enrichment, and the internal walls have insulation. Two persons are in the room. Replace these numbers with the numbers of your room. The method is the same.</p><figure class='fig'><svg viewBox="0 0 720 224" width="720" height="224" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sources of the sensible heat in a day (example 40 m² room)"><rect width="720" height="224" fill="var(--fig-bg)"/><text x="24" y="26" fill="var(--fig-ink)" font-size="15" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Sources of the sensible heat in a day (example 40 m² room)</text><text x="24" y="45" fill="var(--fig-mut)" font-size="11.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Sealed room with insulation. Each electrical watt becomes heat that the cooling system must remove.</text><text x="140" y="77" text-anchor="end" fill="var(--fig-ink2)" font-size="12" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Lights (10 × 700 W LED)</text><rect x="150" y="64" width="455.4" height="20" rx="5" fill="var(--fig-green)" opacity=".9"/><text x="613.4" y="79" fill="var(--fig-green-d)" font-size="11.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">7.0 kW</text><text x="140" y="111" text-anchor="end" fill="var(--fig-ink2)" font-size="12" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Dehumidifiers (2 × 800 W)</text><rect x="150" y="98" width="104.1" height="20" rx="5" fill="var(--fig-green)" opacity=".9"/><text x="262.1" y="113" fill="var(--fig-green-d)" font-size="11.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">1.6 kW</text><text x="140" y="145" text-anchor="end" fill="var(--fig-ink2)" font-size="12" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Fans + pumps</text><rect x="150" y="132" width="32.5" height="20" rx="5" fill="var(--fig-green)" opacity=".9"/><text x="190.5" y="147" fill="var(--fig-green-d)" font-size="11.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">0.5 kW</text><text x="140" y="179" text-anchor="end" fill="var(--fig-ink2)" font-size="12" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Persons (2)</text><rect x="150" y="166" width="13.0" height="20" rx="5" fill="var(--fig-green)" opacity=".9"/><text x="171.0" y="181" fill="var(--fig-green-d)" font-size="11.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">0.2 kW</text></svg><figcaption><span class='fignum'>Figure 2.</span> The connected sensible heat load is 9.3 kW. Examine the second bar: your dehumidifiers are heaters. Almost 100% of their electrical power becomes heat in the room, and they also release the latent heat of each liter that they condense<sup class='cite'><a href='#ref-hydrobuilder-ac-sizing'>[6]</a></sup>.</figcaption></figure><div class='tbl-wrap'><table class='tbl compact'><caption>The list of loads. When you install more kilowatts, the sensible heat load increases. When you apply more liters of water, the latent heat load increases.</caption><thead><tr><th>Load</th><th>Type</th><th>In the example room</th><th>Information</th></tr></thead><tbody><tr><td><a class="xref" href="lighting-fundamentals.html">Grow lights</a></td><td>Sensible heat</td><td>7.0 kW</td><td>The largest load. It increases when the installed power in W increases<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>.</td></tr><tr><td>Dehumidifiers</td><td>Sensible heat</td><td>1.6 kW of electrical power + heat of condensation</td><td>The dehumidifiers operate mostly at night. They are the heater at night.</td></tr><tr><td>Fans, pumps, controls</td><td>Sensible heat</td><td>approximately 0.5 kW</td><td>Each item is small, but the total is not zero.</td></tr><tr><td>Persons</td><td>Sensible heat and latent heat</td><td>approximately 0.1 kW for each person</td><td>approximately 400 BTU/h for each person<sup class='cite'><a href='#ref-hydrobuilder-ac-sizing'>[6]</a></sup></td></tr><tr><td>Envelope (walls and roof)</td><td>Sensible heat</td><td>approximately 0 (internal room with insulation)</td><td>The load is not zero in containers, sheds and top floors. Do not use zero for these.</td></tr><tr><td>Transpiration</td><td>Latent heat</td><td>approximately 175 L/day (next section)</td><td>Transpiration is the latent heat load<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup>.</td></tr><tr><td>Media and wet surfaces</td><td>Latent heat</td><td>Small part</td><td>Water evaporates from the faces of slabs, from trays and from wet floors<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup>.</td></tr><tr><td>External air</td><td>Sensible heat and latent heat</td><td>approximately 0 (sealed room)</td><td>In rooms with vents, external air with high humidity adds a latent heat load.</td></tr></tbody></table></div><div class='callout warn'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4l9 16H3z"/><path d="M12 10v4M12 17h.01"/></svg></div><div class='cbody'><div class='ctitle'>CO₂ burners add two loads</div><p>A CO&#8322; burner that uses propane or natural gas adds heat <em>and</em> water. Combustion makes approximately 1.5 kg of water vapor for each kg of propane that burns. This vapor goes directly into the latent heat load. CO&#8322; from bottles or from a tank does not add heat or water. When you use burners, the sensible heat load is larger and the latent heat load is larger.</p></div></div><figure class='fig photo'><img src='assets/img/hvac-dehumidification-2.jpg' alt='Dehumidifier on the ceiling, with a condensate drain pipe, above a flowering cannabis canopy' loading='lazy'><figcaption><span class='fignum'>Example.</span> The quantity of water that goes in is equal to the quantity of water that you must remove. The dehumidifier removes the irrigation water that goes into the air.<span class='fcredit'>Grok Imagine</span></figcaption></figure></section><section class="sec" id="water-balance"><div class="sec-kicker">05 · The water balance</div><h2>Water balance and dehumidification load</h2><p>The most important fact for the size of the equipment is that <strong>the dehumidification load is the result of your irrigation schedule</strong>. The volume of the room and the number of plants do not give this load. The liters of water for each day give it. Water that goes in and does not flow out through the drain goes into the air<sup class='cite'><a href='#ref-quest-perfect-dehu'>[8]</a></sup><sup class='cite'><a href='#ref-streit2023-water'>[7]</a></sup>.</p><figure class='fig'><svg viewBox='0 0 1000 470' xmlns='http://www.w3.org/2000/svg' role='img' aria-label='The water balance of a grow room. The irrigation water goes in, and the runoff goes to the drain. The plants transpire water into the room air, and the coils condense it again. Treatment of the water occurs before reuse.' font-family='system-ui, sans-serif'><rect width='1000' height='470' fill='var(--fig-bg)'/><text x='24' y='30' fill='var(--fig-ink)' font-size='14' font-weight='700'>The water balance: the water that goes in must go out</text><rect x='30' y='150' width='130' height='110' rx='10' fill='var(--fig-waterl)' stroke='var(--fig-water)' stroke-width='1.5'/><text x='95' y='188' text-anchor='middle' fill='var(--fig-ink)' font-size='12' font-weight='700'>irrigation in</text><text x='95' y='226' text-anchor='middle' fill='var(--fig-water)' font-size='13' font-weight='700'>240 L/day</text><line x1='160' y1='205' x2='224' y2='205' stroke='var(--fig-water)' stroke-width='4'/><polygon points='224,198 238,205 224,212' fill='var(--fig-water)'/><rect x='240' y='230' width='170' height='50' rx='8' fill='var(--fig-dryl)' stroke='var(--fig-dry)' stroke-width='1.5'/><text x='325' y='260' text-anchor='middle' fill='var(--fig-ink2)' font-size='11.5'>substrate</text><line x1='325' y1='230' x2='325' y2='152' stroke='var(--fig-green-d)' stroke-width='4'/><ellipse cx='305' cy='185' rx='16' ry='8' fill='var(--fig-green)' transform='rotate(-25 305 185)'/><ellipse cx='345' cy='176' rx='16' ry='8' fill='var(--fig-green)' transform='rotate(25 345 176)'/><ellipse cx='308' cy='210' rx='16' ry='8' fill='var(--fig-green)' transform='rotate(-25 308 210)'/><ellipse cx='342' cy='202' rx='16' ry='8' fill='var(--fig-green)' transform='rotate(25 342 202)'/><ellipse cx='325' cy='148' rx='8' ry='14' fill='var(--fig-green-d)'/><line x1='325' y1='280' x2='325' y2='348' stroke='var(--fig-water)' stroke-width='3' stroke-dasharray='6 4'/><polygon points='318,348 325,362 332,348' fill='var(--fig-water)'/><text x='338' y='320' fill='var(--fig-water)' font-size='11.5' font-weight='700'>60 L/day</text><rect x='263' y='364' width='124' height='34' rx='6' fill='var(--fig-panel)' stroke='var(--fig-line)'/><text x='325' y='385' text-anchor='middle' fill='var(--fig-ink2)' font-size='11'>runoff to the drain</text><line x1='410' y1='255' x2='462' y2='255' stroke='var(--fig-green)' stroke-width='2.5'/><polygon points='462,250 474,255 462,260' fill='var(--fig-green)'/><text x='480' y='251' fill='var(--fig-green)' font-size='11'>tissue keeps</text><text x='480' y='265' fill='var(--fig-green)' font-size='11'>approximately 5 L/day</text><path d='M308 150 q-8 -22 4 -42' fill='none' stroke='var(--fig-water)' stroke-width='2.5' stroke-dasharray='5 4'/><path d='M325 148 q0 -26 10 -46' fill='none' stroke='var(--fig-water)' stroke-width='2.5' stroke-dasharray='5 4'/><path d='M342 152 q12 -20 4 -44' fill='none' stroke='var(--fig-water)' stroke-width='2.5' stroke-dasharray='5 4'/><ellipse cx='470' cy='102' rx='46' ry='22' fill='var(--fig-waterl)' stroke='var(--fig-water)' stroke-width='1.2'/><ellipse cx='522' cy='88' rx='52' ry='24' fill='var(--fig-waterl)' stroke='var(--fig-water)' stroke-width='1.2'/><ellipse cx='568' cy='104' rx='40' ry='20' fill='var(--fig-waterl)' stroke='var(--fig-water)' stroke-width='1.2'/><text x='515' y='92' text-anchor='middle' fill='var(--fig-ink)' font-size='12' font-weight='700'>room air</text><text x='515' y='110' text-anchor='middle' fill='var(--fig-water)' font-size='12' font-weight='700'>approximately 175 L/day of vapor</text><line x1='625' y1='100' x2='690' y2='100' stroke='var(--fig-water)' stroke-width='4'/><polygon points='690,93 704,100 690,107' fill='var(--fig-water)'/><rect x='708' y='52' width='190' height='112' rx='10' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='803' y='76' text-anchor='middle' fill='var(--fig-ink)' font-size='12' font-weight='700'>cold coils</text><text x='803' y='93' text-anchor='middle' fill='var(--fig-ink2)' font-size='11'>AC + dehumidifier</text><path d='M728 118 l19 18 l19 -18 l19 18 l19 -18 l19 18 l19 -18 l19 18' fill='none' stroke='var(--fig-blue)' stroke-width='3'/><path d='M765 172 C761 179 760 184 765 188 C770 184 769 179 765 172 Z' fill='var(--fig-water)'/><path d='M840 172 C836 179 835 184 840 188 C845 184 844 179 840 172 Z' fill='var(--fig-water)'/><line x1='803' y1='168' x2='803' y2='218' stroke='var(--fig-water)' stroke-width='3'/><polygon points='796,218 803,232 810,218' fill='var(--fig-water)'/><rect x='718' y='236' width='170' height='84' rx='10' fill='var(--fig-waterl)' stroke='var(--fig-water)' stroke-width='1.5'/><text x='803' y='262' text-anchor='middle' fill='var(--fig-ink)' font-size='12' font-weight='700'>condensate</text><text x='803' y='282' text-anchor='middle' fill='var(--fig-water)' font-size='12' font-weight='700'>approximately 175 L/day</text><text x='803' y='302' text-anchor='middle' fill='var(--fig-ink2)' font-size='11'>liquid, almost distilled water</text><path d='M716 300 L660 300 L660 421 L634 421' fill='none' stroke='var(--fig-green)' stroke-width='2.5' stroke-dasharray='7 5'/><polygon points='634,415 622,421 634,427' fill='var(--fig-green)'/><rect x='380' y='395' width='240' height='52' rx='10' fill='var(--fig-green-l)' stroke='var(--fig-green)' stroke-width='1.5'/><text x='500' y='416' text-anchor='middle' fill='var(--fig-ink)' font-size='12' font-weight='700'>treatment before reuse</text><text x='500' y='434' text-anchor='middle' fill='var(--fig-ink2)' font-size='11'>filter + UV / AOP, or through RO again</text><path d='M378 421 L95 421 L95 272' fill='none' stroke='var(--fig-green)' stroke-width='2.5' stroke-dasharray='7 5'/><polygon points='89,272 95,260 101,272' fill='var(--fig-green)'/><text x='24' y='462' fill='var(--fig-mut)' font-size='11'>Runoff does not go into the air. Collect the runoff. Measure it. The climate system must condense all the other water to liquid again each day.</text></svg><figcaption><span class='fignum'>Figure 3.</span> The balance of water for the example room. You apply 240 L of water. The drain collects 60 L as runoff. The tissue keeps approximately 5 L. The remaining approximately 175 L/day goes into the air, and the climate system must condense it to liquid again. Water in and water out are approximately equal<sup class='cite'><a href='#ref-quest-perfect-dehu'>[8]</a></sup>.</figcaption></figure><ol class='steps'><li class='step'><span class='step-n'>1</span><div class='step-c'><div class='step-t'>Count the water that goes in</div><div class='step-b'>40 m&sup2; of canopy &times; 6 L/m&sup2;/day at the middle of flowering = <strong>240 L/day</strong>. The irrigation controller records this number.</div></div></li><li class='step'><span class='step-n'>2</span><div class='step-c'><div class='step-t'>Subtract the runoff that you collect</div><div class='step-b'>25% runoff to the drain = 60 L. This water does not touch the air. 240 &minus; 60 = <strong>180 L/day stays in the room</strong>. (Runoff that stays in trays evaporates and becomes latent heat load again. Drain the runoff.)</div></div></li><li class='step'><span class='step-n'>3</span><div class='step-c'><div class='step-t'>Subtract the water that the plant keeps</div><div class='step-b'>Plant tissue holds only a small percentage of the water that the plant absorbs. Use 5 L/day. The remaining water transpires<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup>. <strong>Approximately 175 L/day becomes vapor.</strong></div></div></li><li class='step'><span class='step-n'>4</span><div class='step-c'><div class='step-t'>Change to pints for the data sheet</div><div class='step-b'>175 L &divide; 0.473 = <strong>approximately 370 US pints/day</strong>. The easy method of Quest (gallons that you apply minus gallons of runoff, times 8) gives the same result<sup class='cite'><a href='#ref-quest-perfect-dehu'>[8]</a></sup>.</div></div></li></ol><figure class='fig'><svg viewBox="0 0 720 320" width="720" height="320" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Example irrigation in a flowering cycle. The latent heat load changes with it."><rect width="720" height="320" fill="var(--fig-bg)"/><text x="24" y="26" fill="var(--fig-ink)" font-size="15" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Example irrigation in a flowering cycle. The latent heat load changes with it.</text><text x="24" y="44" fill="var(--fig-mut)" font-size="11.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Example drip schedule. The dehumidification load changes with it. The peak is in the middle and last weeks of flowering.</text><line x1="56" y1="270.0" x2="698" y2="270.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="48" y="274.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">0</text><line x1="56" y1="215.0" x2="698" y2="215.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="48" y="219.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">2</text><line x1="56" y1="160.0" x2="698" y2="160.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="48" y="164.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">4</text><line x1="56" y1="105.0" x2="698" y2="105.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="48" y="109.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">5</text><line x1="56" y1="50.0" x2="698" y2="50.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="48" y="54.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">7</text><text x="56.0" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 1</text><text x="136.2" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 2</text><text x="216.5" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 3</text><text x="296.8" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 4</text><text x="377.0" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 5</text><text x="457.2" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 6</text><text x="537.5" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 7</text><text x="617.8" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 8</text><text x="698.0" y="286.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">wk 9</text><path d="M56.0,191.4 L136.2,175.7 L216.5,144.3 L296.8,112.9 L377.0,81.4 L457.2,81.4 L537.5,97.1 L617.8,112.9 L698.0,144.3" fill="none" stroke="var(--fig-green-d)" stroke-width="3"/><circle cx="56.0" cy="191.4" r="3.4" fill="var(--fig-green-d)"/><circle cx="136.2" cy="175.7" r="3.4" fill="var(--fig-green-d)"/><circle cx="216.5" cy="144.3" r="3.4" fill="var(--fig-green-d)"/><circle cx="296.8" cy="112.9" r="3.4" fill="var(--fig-green-d)"/><circle cx="377.0" cy="81.4" r="3.4" fill="var(--fig-green-d)"/><circle cx="457.2" cy="81.4" r="3.4" fill="var(--fig-green-d)"/><circle cx="537.5" cy="97.1" r="3.4" fill="var(--fig-green-d)"/><circle cx="617.8" cy="112.9" r="3.4" fill="var(--fig-green-d)"/><circle cx="698.0" cy="144.3" r="3.4" fill="var(--fig-green-d)"/><text x="16" y="160.0" fill="var(--fig-mut)" font-size="10.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif" transform="rotate(-90 16,160.0)" text-anchor="middle">L/m²/day</text></svg><figcaption><span class='fignum'>Figure 4.</span> The latent heat load is not constant. It increases with the crop. It has its peak when the canopy has the highest density and the risk of mold is highest. Select the capacity for the week of the peak load, not for the average load.</figcaption></figure><div class='callout tip'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 18h6M10 21h4"/><path d="M8 11a4 4 0 1 1 8 0c0 1.6-1 2.5-1.5 3.5H9.5C9 13.5 8 12.6 8 11z"/></svg></div><div class='cbody'><div class='ctitle'>Calculate the load from the data of your room</div><p>It is not necessary to make a model of the transpiration, because you measure it. The liters of water that go in (from the log of the controller) minus the liters of runoff (measure the runoff for one typical day) are the latent heat load for one day. Do this for each room and for each crop stage. These data are better than the estimate of a consultant, and you have them.</p><p>Record the load in each cycle. The record also shows when the crop uses a different quantity of water than usual. A different quantity of water is a signal of plant health, and not only a signal for the HVAC system.</p></div></div></section><section class="sec" id="rules-of-thumb"><div class="sec-kicker">06 · The size of the cooling system</div><h2>Calculate the cooling load</h2><p>Each forum tells you &ldquo;3,000 to 4,000 BTU for each 1,000 W of light&rdquo;. This number is not from horticulture. It is a change of units: 1 W of electricity always makes 3.412 BTU/h of heat, because of physics<sup class='cite'><a href='#ref-hydrobuilder-ac-sizing'>[6]</a></sup>. The forum number is approximately correct for the lights, but it does not include the other equipment. As a result, rooms have a cooling capacity that is 20 to 30% less than the correct capacity.</p><figure class='fig'><svg viewBox="0 0 720 320" width="720" height="320" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Forum numbers compared with the heat of the room"><rect width="720" height="320" fill="var(--fig-bg)"/><text x="24" y="26" fill="var(--fig-ink)" font-size="15" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Forum numbers compared with the heat of the room</text><text x="24" y="45" fill="var(--fig-mut)" font-size="11.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">10 × 700 W LED example room. 1 kW of electricity = 3,412 BTU/h of heat. The forum numbers count only the lights.</text><line x1="52" y1="264.0" x2="700" y2="264.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="44" y="268.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">0</text><line x1="52" y1="212.5" x2="700" y2="212.5" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="44" y="216.5" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">3</text><line x1="52" y1="161.0" x2="700" y2="161.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="44" y="165.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">6</text><line x1="52" y1="109.5" x2="700" y2="109.5" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="44" y="113.5" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">10</text><line x1="52" y1="58.0" x2="700" y2="58.0" stroke="var(--fig-line)" stroke-width="0.8" stroke-dasharray="3 4"/><text x="44" y="62.0" text-anchor="end" fill="var(--fig-mut)" font-size="10" style="font-family:ui-monospace,Consolas,monospace">13</text><rect x="87.6" y="165.8" width="90.7" height="98.2" rx="4" fill="var(--fig-green)" opacity=".9"/><text x="133.0" y="159.8" text-anchor="middle" fill="var(--fig-green-d)" font-size="11" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">6.2 kW</text><text x="133.0" y="280.0" text-anchor="middle" fill="var(--fig-ink2)" font-size="10.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">3 BTU/W (forum)</text><rect x="249.6" y="134.1" width="90.7" height="129.9" rx="4" fill="var(--fig-green)" opacity=".9"/><text x="295.0" y="128.1" text-anchor="middle" fill="var(--fig-green-d)" font-size="11" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">8.2 kW</text><text x="295.0" y="280.0" text-anchor="middle" fill="var(--fig-ink2)" font-size="10.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">4 BTU/W (forum)</text><rect x="411.6" y="116.6" width="90.7" height="147.4" rx="4" fill="var(--fig-green)" opacity=".9"/><text x="457.0" y="110.6" text-anchor="middle" fill="var(--fig-green-d)" font-size="11" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">9.3 kW</text><text x="457.0" y="280.0" text-anchor="middle" fill="var(--fig-ink2)" font-size="10.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">all equipment</text><rect x="573.6" y="80.2" width="90.7" height="183.8" rx="4" fill="var(--fig-green)" opacity=".9"/><text x="619.0" y="74.2" text-anchor="middle" fill="var(--fig-green-d)" font-size="11" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">11.6 kW</text><text x="619.0" y="280.0" text-anchor="middle" fill="var(--fig-ink2)" font-size="10.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">+25% margin</text></svg><figcaption><span class='fignum'>Figure 5.</span> The forum numbers (the two bars on the left) include only the lights. The dehumidifiers, the fans and the persons also make heat. The margin prevents operation at 100% of the capacity on a day of 35 &deg;C (95 &deg;F).</figcaption></figure><ol class='steps'><li class='step'><span class='step-n'>1</span><div class='step-c'><div class='step-t'>List each watt in the room</div><div class='step-b'>Lights 7,000 W. Dehumidifiers 1,600 W. Fans and pumps 500 W. Two persons approximately 240 W<sup class='cite'><a href='#ref-hydrobuilder-ac-sizing'>[6]</a></sup>. Heat from the envelope: approximately 0 here. It is not zero if your room has a hot roof or a wall in the sun.</div></div></li><li class='step'><span class='step-n'>2</span><div class='step-c'><div class='step-t'>Add the values</div><div class='step-b'>7,000 + 1,600 + 500 + 240 = approximately <strong>9.3 kW of sensible heat load</strong>.</div></div></li><li class='step'><span class='step-n'>3</span><div class='step-c'><div class='step-t'>Change to BTU/h and tons</div><div class='step-b'>9.3 kW &times; 3,412 = approximately 31,700 BTU/h = approximately 2.6 tons of cooling.</div></div></li><li class='step'><span class='step-n'>4</span><div class='step-c'><div class='step-t'>Add a margin</div><div class='step-b'>A margin of 20 to 25% is for high external temperatures, dirty coils and capacity that becomes smaller with time<sup class='cite'><a href='#ref-hydrobuilder-ac-sizing'>[6]</a></sup>. Select approximately <strong>11.6 kW (approximately 40,000 BTU/h, approximately 3.3 tons)</strong>.</div></div></li><li class='step'><span class='step-n'>5</span><div class='step-c'><div class='step-t'>Divide the capacity between units</div><div class='step-b'>Two smaller units are better than one large unit. They give capacity in stages for small loads. If one unit stops, half of the cooling continues to operate (Section 12).</div></div></li></ol><div class='callout warn'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4l9 16H3z"/><path d="M12 10v4M12 17h.01"/></svg></div><div class='cbody'><div class='ctitle'>When the forum numbers are not correct</div><ul><li><strong>Rooms in which air flows through the lights and out to the external air.</strong> Some of the heat does not go into the room. As a result, the forum numbers give a capacity that is too large. (This condition is the source of the number &ldquo;3 BTU/W for vented HPS&rdquo;.)</li><li><strong>Spaces without insulation:</strong> containers, garages and top floors below hot roofs. The envelope load can add kilowatts that the forum numbers do not include.</li><li><strong>The load does not include the dehumidifiers.</strong> The dehumidifiers add their electrical power <em>and</em> they release the latent heat of each condensed liter as sensible heat. If the AC size does not include this heat, the AC can be too small in the afternoon.</li><li><strong>The cooling capacity is not the capacity for latent heat.</strong> A nameplate kW of cooling (the kW that the manufacturer gives) is the capacity for sensible heat and for latent heat together. The part that removes moisture changes if the coil temperature or the airflow changes. The next section shows how to calculate the capacity for moisture correctly.</li></ul></div></div></section><section class="sec" id="dehu-sizing"><div class="sec-kicker">07 · The size of the dehumidifiers</div><h2>Calculate the dehumidifier capacity</h2><p>To calculate the dehumidifier capacity, start with the water balance from Section 05. Then make two corrections that most persons do not make. The first correction is for the <strong>time</strong> at which the moisture goes into the air. The second correction is for the <strong>quantity of moisture that the unit removes at your conditions</strong>, and not at the rating conditions of the unit.</p><ol class='steps'><li class='step'><span class='step-n'>1</span><div class='step-c'><div class='step-t'>Start with the dehumidification load</div><div class='step-b'>Example room: approximately 175 L/day = approximately 370 pints/day in total.</div></div></li><li class='step'><span class='step-n'>2</span><div class='step-c'><div class='step-t'>Divide the day and the night</div><div class='step-b'>Transpiration does not stop when the lights are off. The stomata close in part, and water continues to evaporate from the media. Use a ratio of 70/30 for the day and the night. The day has 122 L in 12 h (approximately 10 L/h), and <strong>the night has 53 L in 12 h (approximately 4.4 L/h)</strong>. Compare the ratio with the condensate volumes of your room and correct it. The ratio changes with the cultivar and the night climate.</div></div></li><li class='step'><span class='step-n'>3</span><div class='step-c'><div class='step-t'>The day load</div><div class='step-b'>When the lights are on, the AC coils condense some of the moisture during the cooling. The dehumidifiers remove the remaining moisture. This period is easy.</div></div></li><li class='step'><span class='step-n'>4</span><div class='step-c'><div class='step-t'>Use the night load for the size</div><div class='step-b'>When the lights are off, there is no sensible heat load, and the AC stops. The moisture that the AC removes during the cooling also stops<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup>. <strong>Only the dehumidifiers remove moisture, and they must remove 4.4 L/h.</strong> This <em>rate</em> of removal is equal to 105 L/day.</div></div></li><li class='step'><span class='step-n'>5</span><div class='step-c'><div class='step-t'>Correct the nameplate capacity</div><div class='step-b'>Manufacturers give the ratings at a warm temperature, usually 26.7 &deg;C (80 &deg;F) and 60% RH. Refrigerant units remove less water when the room becomes colder<sup class='cite'><a href='#ref-sylvane-desiccant'>[10]</a></sup>. The curve from the manufacturer can show approximately &#8532; of the nameplate capacity at a night temperature of 19 &deg;C (66 &deg;F). Then approximately 160 L/day of nameplate capacity must be in <em>operation</em> to hold the night conditions. For example, use two 80 L/day units at maximum capacity.</div></div></li><li class='step'><span class='step-n'>6</span><div class='step-c'><div class='step-t'>Then apply N+1</div><div class='step-b'>If two units supply only the night capacity, a failure of one unit causes crop loss. Install three units of 80 L/day (or two units of 120 L/day). Then one unit can stop on a Saturday night without a problem (Section 12).</div></div></li></ol><div class='tbl-wrap'><table class='tbl compact'><caption>These values come from arithmetic only. They use irrigation of 6 L/m²/day and 25% collected runoff. Approximately 97% of the water that stays in the room becomes vapor. For the irrigation schedule of your room, multiply the values by the ratio of your irrigation to this irrigation. Then correct the nameplate capacity for your night temperature and add N+1.</caption><thead><tr><th>Canopy</th><th>Water in (6 L/m²/day)</th><th>Vapor to remove</th><th>In pints</th></tr></thead><tbody><tr><td>10 m² (tent or small room)</td><td>60 L/day</td><td>approximately 44 L/day</td><td>approximately 92 pints/day</td></tr><tr><td>20 m²</td><td>120 L/day</td><td>approximately 87 L/day</td><td>approximately 185 pints/day</td></tr><tr><td>40 m² (example room)</td><td>240 L/day</td><td>approximately 175 L/day</td><td>approximately 370 pints/day</td></tr><tr><td>80 m²</td><td>480 L/day</td><td>approximately 349 L/day</td><td>approximately 738 pints/day</td></tr></tbody></table></div><p>For each fixture, the example gives 17.5 L (approximately 37 pints) for each light each day. This number is easy to use, but it comes from the irrigation schedule and it is not a property of the light. The field guidance of Quest is 0.5 to 2 pints for each square foot of canopy each day<sup class='cite'><a href='#ref-quest-dehu101'>[9]</a></sup>. The example room is in this range, with approximately 0.86 pints for each square foot. If an approximate number and your arithmetic agree, you can accept the arithmetic. If they do not agree, use the arithmetic.</p><div class='callout note'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="8"/><path d="M12 11v5M12 8h.01"/></svg></div><div class='cbody'><div class='ctitle'>The result is different for a sealed room and for a room with vents</div><p>The values above are for a sealed room with recirculating air. A sealed room with CO&#8322; enrichment is the usual room for flowering. A room with vents sends the moist air out and does not condense it.</p><p>Thus the necessary dehumidifier capacity is less, but the external climate has an effect on the room. In a summer with high humidity (Auckland in February, most of Queensland), the air that goes into the room can <em>add</em> latent heat load and not remove it. The capacity for a room with vents starts from the psychrometric data for your location, and not from this table.</p></div></div></section><section class="sec" id="equipment"><div class="sec-kicker">08 · The equipment</div><h2>Types of HVAC equipment</h2><p>There are four types of cooling equipment. You add dehumidifiers to all of them. Engineers divide the equipment into the same types. At the lowest capital cost, the system is a packaged unit with direct-expansion (DX) cooling and room dehumidifiers. In the middle, the system is a DX unit with hot-gas reheat. For a large facility, the system uses chilled water<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>.</p><figure class='fig'><svg viewBox='0 0 1080 560' xmlns='http://www.w3.org/2000/svg' role='img' aria-label='The figure compares the four types of HVAC equipment for a grow room. The types are: mini-split, packaged unit or rooftop unit, chilled water with fan coils, and integrated unit for grow rooms.' font-family='system-ui, sans-serif'><rect width='1080' height='560' fill='var(--fig-bg)'/><text x='24' y='32' fill='var(--fig-ink)' font-size='14' font-weight='700'>The four types of equipment for cooling and dehumidification</text><rect x='25' y='64' width='505' height='210' rx='12' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='45' y='94' fill='var(--fig-ink)' font-size='13' font-weight='700'>Mini-split</text><rect x='410' y='78' width='100' height='22' rx='11' fill='var(--fig-green-l)' stroke='var(--fig-green)'/><text x='460' y='93' text-anchor='middle' fill='var(--fig-green-d)' font-size='11' font-weight='700'>cost $</text><rect x='48' y='120' width='90' height='26' rx='6' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='1.5'/><line x1='56' y1='138' x2='130' y2='138' stroke='var(--fig-ink2)'/><rect x='58' y='192' width='70' height='44' rx='6' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='1.5'/><circle cx='93' cy='214' r='14' fill='none' stroke='var(--fig-ink2)' stroke-width='1.5'/><path d='M138 133 C165 133 165 205 128 210' fill='none' stroke='var(--fig-mut)' stroke-width='2' stroke-dasharray='4 3'/><text x='185' y='128' fill='var(--fig-ink2)' font-size='11'>- Refrigerant line to a wall unit. No ducts. Short installation</text><text x='185' y='154' fill='var(--fig-ink2)' font-size='11'>- Low cost, in all areas. Correct for vegetative and small rooms</text><text x='185' y='180' fill='var(--fig-ink2)' font-size='11'>- Weak latent control: add room dehumidifiers from the first day</text><text x='185' y='206' fill='var(--fig-ink2)' font-size='11'>- Inverter units adjust the capacity and do not stop and start</text><rect x='550' y='64' width='505' height='210' rx='12' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='570' y='94' fill='var(--fig-ink)' font-size='13' font-weight='700'>Packaged unit or rooftop unit (RTU)</text><rect x='935' y='78' width='100' height='22' rx='11' fill='var(--fig-green-l)' stroke='var(--fig-green)'/><text x='985' y='93' text-anchor='middle' fill='var(--fig-green-d)' font-size='11' font-weight='700'>cost $$</text><line x1='570' y1='160' x2='700' y2='160' stroke='var(--fig-ink2)' stroke-width='2'/><rect x='595' y='118' width='80' height='42' rx='4' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='1.5'/><rect x='605' y='160' width='14' height='48' fill='var(--fig-bg)' stroke='var(--fig-ink2)'/><rect x='652' y='160' width='14' height='48' fill='var(--fig-bg)' stroke='var(--fig-ink2)'/><line x1='612' y1='168' x2='612' y2='196' stroke='var(--fig-blue)' stroke-width='2'/><polygon points='608,196 612,205 616,196' fill='var(--fig-blue)'/><line x1='659' y1='200' x2='659' y2='172' stroke='var(--fig-mut)' stroke-width='2'/><polygon points='655,172 659,163 663,172' fill='var(--fig-mut)'/><text x='725' y='128' fill='var(--fig-ink2)' font-size='11'>- One external cabinet. Ducts for supply air and return air</text><text x='725' y='154' fill='var(--fig-ink2)' font-size='11'>- DX cooling. The usual selection adds room dehumidifiers</text><text x='725' y='180' fill='var(--fig-ink2)' font-size='11'>- Maintenance is in an external area: clean and easy</text><text x='725' y='206' fill='var(--fig-ink2)' font-size='11'>- Weak latent control. Dehumidifiers control the night RH</text><rect x='25' y='292' width='505' height='210' rx='12' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='45' y='322' fill='var(--fig-ink)' font-size='13' font-weight='700'>Chilled water and fan coils</text><rect x='410' y='306' width='100' height='22' rx='11' fill='var(--fig-green-l)' stroke='var(--fig-green)'/><text x='460' y='321' text-anchor='middle' fill='var(--fig-green-d)' font-size='11' font-weight='700'>cost $$$</text><rect x='45' y='348' width='84' height='56' rx='6' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='1.5'/><text x='87' y='380' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>chiller</text><path d='M129 364 L150 364 L150 340 L166 340' fill='none' stroke='var(--fig-blue)' stroke-width='2.5'/><path d='M129 388 L150 388 L150 412 L166 412' fill='none' stroke='var(--fig-blue)' stroke-width='2.5'/><rect x='166' y='326' width='54' height='30' rx='5' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='1.5'/><rect x='166' y='398' width='54' height='30' rx='5' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='1.5'/><text x='247' y='346' fill='var(--fig-mut)' font-size='11'>fan coil</text><text x='247' y='418' fill='var(--fig-mut)' font-size='11'>fan coil</text><text x='185' y='452' fill='var(--fig-ink2)' font-size='11'>- A central chiller. Water loops supply fan coils in each room</text><text x='185' y='478' fill='var(--fig-ink2)' font-size='11'>- Redundancy is at the chillers: two chillers, one facility</text><text x='320' y='368' fill='var(--fig-ink2)' font-size='11'>- Reheat coils give accurate</text><text x='320' y='384' fill='var(--fig-ink2)' font-size='11'>  dehumidification control</text><text x='320' y='404' fill='var(--fig-ink2)' font-size='11'>- Engineers make it for each</text><text x='320' y='420' fill='var(--fig-ink2)' font-size='11'>  facility, not from a list of units</text><rect x='550' y='292' width='505' height='210' rx='12' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='570' y='322' fill='var(--fig-ink)' font-size='13' font-weight='700'>Integrated unit for grow rooms (HVACD)</text><rect x='935' y='306' width='100' height='22' rx='11' fill='var(--fig-green-l)' stroke='var(--fig-green)'/><text x='985' y='321' text-anchor='middle' fill='var(--fig-green-d)' font-size='11' font-weight='700'>cost $$$$</text><rect x='575' y='344' width='110' height='84' rx='8' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='1.5'/><path d='M585 366 l10 10 l10 -10 l10 10 l10 -10' fill='none' stroke='var(--fig-blue)' stroke-width='2.5'/><path d='M585 392 l10 10 l10 -10 l10 10 l10 -10' fill='none' stroke='var(--fig-amber)' stroke-width='2.5'/><circle cx='655' cy='386' r='14' fill='none' stroke='var(--fig-ink2)' stroke-width='1.5'/><rect x='548' y='368' width='27' height='16' fill='var(--fig-bg)' stroke='var(--fig-ink2)'/><rect x='685' y='368' width='27' height='16' fill='var(--fig-bg)' stroke='var(--fig-ink2)'/><text x='630' y='446' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>cooling + reheat + fan, one unit</text><text x='740' y='352' fill='var(--fig-ink2)' font-size='11'>- Cooling, dehumidification and reheat</text><text x='740' y='368' fill='var(--fig-ink2)' font-size='11'>  in one cabinet, in sequence</text><text x='740' y='390' fill='var(--fig-ink2)' font-size='11'>- The control uses the dew point.</text><text x='740' y='406' fill='var(--fig-ink2)' font-size='11'>  The unit is for lights-off</text><text x='740' y='428' fill='var(--fig-ink2)' font-size='11'>- The most accurate control for each m&#178;</text><text x='740' y='444' fill='var(--fig-ink2)' font-size='11'>  in a large facility. High capital cost</text><text x='740' y='466' fill='var(--fig-ink2)' font-size='11'>- The calculated loads give the size,</text><text x='740' y='482' fill='var(--fig-ink2)' font-size='11'>  not a list of units</text><rect x='25' y='516' width='1030' height='34' rx='10' fill='var(--fig-green-l)' stroke='var(--fig-green)' stroke-width='1.5'/><text x='540' y='538' text-anchor='middle' fill='var(--fig-green-d)' font-size='12' font-weight='700'>In the day, the cooling equipment removes the heat. At night, room dehumidifiers must control the humidity. Add them to all four types.</text></svg><figcaption><span class='fignum'>Figure 6.</span> The four types. The capital cost increases from left to right and from top to bottom. The quality of control increases in the same direction, and it is easier to add spare equipment<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>.</figcaption></figure><div class='grid grid-2'><div class='card'><span class='card-tag'>low cost</span><div class='card-title'>Mini-split or multi-split</div><div class='card-body'><p>A refrigerant line goes to a unit on the wall or on the ceiling. The capital cost is low, you can get the unit in all areas, and you can install it in one day. The unit is for cooling, and it removes moisture only as a secondary effect. The control is a wall thermostat with a tolerance of &plusmn;1 to 2 &deg;C (&plusmn;2 to 4 &deg;F), and there is no reheat. Thus the unit decreases the temperature too much when it removes moisture. It is correct for rooms for vegetative growth, for drying rooms and for small flowering rooms <em>with</em> room dehumidifiers that remove the moisture.</p></div></div><div class='card'><span class='card-tag'>standard</span><div class='card-title'>Packaged unit or rooftop unit (RTU)</div><div class='card-body'><p>One cabinet from the manufacturer is external to the envelope. It has ducts for supply air and return air. It has direct-expansion (DX) cooling and a high airflow. You can do the maintenance from an external area.</p><p>This type is standard for one room and for small facilities. Use dehumidifiers with it also. We recommend compressors with stages or inverter compressors, and not single-stage compressors<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>.</p></div></div><div class='card'><span class='card-tag'>scale</span><div class='card-title'>Chilled water and fan coils</div><div class='card-body'><p>A central chiller makes cold water. Pipe loops with insulation supply the water to fan coil units in each room. The system can supply many rooms, and the spare capacity is at the chillers (two chillers supply cooling to all of the facility). With hot-water coils or reheat coils, it can control the temperature and the humidity independently<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>. It must have a mechanical design. Engineers make this system for each facility, and you cannot select it from a list of units.</p></div></div><div class='card'><span class='card-tag'>precision</span><div class='card-title'>Integrated unit for grow rooms (HVACD)</div><div class='card-body'><p>These cabinets are for grow rooms. One cabinet does the cooling, the dehumidification and the reheat in one controlled sequence. The size comes from the loads that you calculate, and the control uses the dew point. The manufacturer makes the cabinet for the problem at lights-off. The capital cost is high. This unit is best for flowering rooms and drying rooms with accurate control, where a climate error has a large cost<sup class='cite'><a href='#ref-rii-hvac-bpg'>[1]</a></sup>.</p></div></div></div><p><strong>Room dehumidifiers and ducted dehumidifiers.</strong> Room dehumidifiers (above the canopy or on the floor) have a low capital cost, you can move them, and they are easy to use. But they release their heat and their noise into the room, and you must remove the condensate.</p><p>Ducted dehumidifiers are external to the canopy, have drains with correct pipes, and use the same ducts as the HVAC system. Their installation cost is higher. In the two types, <strong>connect the drain to a pipe</strong>. Water in a bucket evaporates into the room again.</p><div class='tbl-wrap'><table class='tbl compact'><caption>The usual selection is a refrigerant dehumidifier for the grow room and a desiccant dehumidifier for the cold drying room.</caption><thead><tr><th></th><th>Refrigerant dehumidifier</th><th>Desiccant dehumidifier</th></tr></thead><tbody><tr><td>How it operates</td><td>The air flows along a cold coil. The vapor condenses to liquid and goes to the drain.</td><td>A desiccant wheel adsorbs the vapor. A heater removes the vapor from the desiccant wheel again.</td></tr><tr><td>Best conditions</td><td>Warm rooms of 18 to 30 &deg;C (64 to 86 &deg;F). These rooms are the rooms for flowering.</td><td>Cool rooms, where ice occurs on coils. The desiccant dehumidifier keeps its full capacity there<sup class='cite'><a href='#ref-sylvane-desiccant'>[10]</a></sup>.</td></tr><tr><td>Operation in cold rooms</td><td>The capacity decreases when the room becomes colder. Ice can occur on the coils at less than approximately 15 &deg;C (59 &deg;F).</td><td>Cold does not change its operation. It operates at temperatures near the freezing point<sup class='cite'><a href='#ref-sylvane-desiccant'>[10]</a></sup>.</td></tr><tr><td>Heat that the unit adds to the room</td><td>Electrical power of the compressor + latent heat of the condensed water</td><td>More heat. The heater that dries the desiccant wheel puts heat into the airflow, typically +3 to 5 &deg;C or +5 to 9 &deg;F<sup class='cite'><a href='#ref-sylvane-desiccant'>[10]</a></sup>.</td></tr><tr><td>Typical use in grow rooms</td><td>The usual selection for rooms for flowering and for vegetative growth.</td><td>Cold drying rooms and curing rooms (16 to 18 &deg;C / 61 to 64 &deg;F), and spaces in winter</td></tr></tbody></table></div><figure class='fig photo'><img src='assets/img/hvac-dehumidification-3.jpg' alt='Dark grow room at lights-off, with condensation on a cold duct above flowers with a high density' loading='lazy'><figcaption><span class='fignum'>Example.</span> The humidity spike at lights-off: the water in the air is the same, but the air is colder. As a result, the room goes into the conditions for mold each night.<span class='fcredit'>Grok Imagine</span></figcaption></figure></section><section class="sec" id="lights-off"><div class="sec-kicker">09 · The primary problem</div><h2>Lights-off humidity spike</h2><p>In the trend graph of a grow room, you see the same change each time. In less than one hour after the lights go off, the RH increases by 15 to 25 percentage points. Three effects occur at the same time, and each one increases the RH:</p><ol><li><strong>The sensible heat load stops.</strong> The 7 kW of heat from the lights becomes zero in one second. The AC condenses moisture as a side effect of the cooling. This removal of moisture stops when the AC stops<sup class='cite'><a href='#ref-desertaire-an25-load'>[2]</a></sup><sup class='cite'><a href='#ref-quest-dehu101'>[9]</a></sup>.</li><li><strong>The air becomes colder, and the RH increases with no new water.</strong> When the temperature decreases by approximately 10 &deg;C (18 &deg;F), the capacity of the air for vapor becomes approximately half. When the air of the example room changes from 26 &deg;C (79 &deg;F) and 55% RH to 19 &deg;C (66 &deg;F), the RH is approximately 84%. The quantity of water in grams is the same, but the air can hold less. The arithmetic of Quest gives the same result: 57% RH at 24 &deg;C (75 &deg;F) becomes approximately 80% RH at 18 &deg;C (64 &deg;F)<sup class='cite'><a href='#ref-quest-dehu101'>[9]</a></sup>.</li><li><strong>The crop continues to transpire.</strong> The rate is lower when the lights are off, but it is not near zero. Water also continues to evaporate from wet media all night. In the example room, the new vapor is approximately 4.4 L each hour.</li></ol><figure class='fig'><svg viewBox='0 0 1000 460' xmlns='http://www.w3.org/2000/svg' role='img' aria-label='A chart of one day of 24 hours in a grow room. At lights-off, the temperature decreases and the relative humidity increases quickly to the mold range.' font-family='system-ui, sans-serif'><rect width='1000' height='460' fill='var(--fig-bg)'/><text x='24' y='28' fill='var(--fig-ink)' font-size='14' font-weight='700'>Lights-off: the humidity spike in each hour</text><rect x='80' y='60' width='435' height='110' fill='var(--fig-amber-l)' opacity='.35'/><rect x='515' y='60' width='435' height='110' fill='var(--fig-panel)' opacity='.6'/><rect x='80' y='195' width='435' height='195' fill='var(--fig-amber-l)' opacity='.35'/><rect x='515' y='195' width='435' height='195' fill='var(--fig-panel)' opacity='.6'/><text x='86' y='74' fill='var(--fig-ink2)' font-size='11'>room temperature</text><path d='M80 78 L515 78 C535 78 545 138 570 141 L950 141' fill='none' stroke='var(--fig-amber)' stroke-width='3'/><text x='72' y='82' text-anchor='end' fill='var(--fig-mut)' font-size='11'>26 C</text><text x='72' y='145' text-anchor='end' fill='var(--fig-mut)' font-size='11'>19 C</text><line x1='80' y1='170' x2='950' y2='170' stroke='var(--fig-line)' stroke-width='1'/><rect x='80' y='195' width='870' height='81' fill='var(--fig-red-l)' opacity='.55'/><text x='300' y='212' fill='var(--fig-red)' font-size='11' font-weight='700'>mold range: the canopy air is wetter than the air at the room sensor</text><line x1='80' y1='325' x2='950' y2='325' stroke='var(--fig-green)' stroke-width='1.5' stroke-dasharray='6 4'/><text x='944' y='318' text-anchor='end' fill='var(--fig-green)' font-size='11'>night target 60%</text><line x1='515' y1='60' x2='515' y2='390' stroke='var(--fig-mut)' stroke-width='1' stroke-dasharray='3 4'/><path d='M80 341 L200 339 L320 342 L440 340 L515 341 C530 341 540 262 577 253 L620 253 C660 253 685 305 725 315 L950 318' fill='none' stroke='var(--fig-water)' stroke-width='3'/><text x='600' y='236' fill='var(--fig-water)' font-size='12' font-weight='700'>approximately 80% in less than one hour</text><line x1='597' y1='240' x2='580' y2='251' stroke='var(--fig-mut)' stroke-width='1'/><text x='655' y='287' fill='var(--fig-ink2)' font-size='11'>The dehumidifier decreases the RH again.</text><text x='655' y='301' fill='var(--fig-ink2)' font-size='11'>This difference is the night capacity that you installed.</text><text x='72' y='345' text-anchor='end' fill='var(--fig-mut)' font-size='11'>55%</text><text x='72' y='280' text-anchor='end' fill='var(--fig-mut)' font-size='11'>75%</text><text x='72' y='201' text-anchor='end' fill='var(--fig-mut)' font-size='11'>100%</text><text x='86' y='382' fill='var(--fig-ink2)' font-size='11'>relative humidity</text><line x1='80' y1='390' x2='950' y2='390' stroke='var(--fig-line)' stroke-width='1.5'/><line x1='80' y1='390' x2='80' y2='396' stroke='var(--fig-mut)'/><line x1='297' y1='390' x2='297' y2='396' stroke='var(--fig-mut)'/><line x1='515' y1='390' x2='515' y2='396' stroke='var(--fig-mut)'/><line x1='732' y1='390' x2='732' y2='396' stroke='var(--fig-mut)'/><line x1='950' y1='390' x2='950' y2='396' stroke='var(--fig-mut)'/><text x='80' y='410' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>0 h</text><text x='297' y='410' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>6 h</text><text x='515' y='410' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>12 h</text><text x='732' y='410' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>18 h</text><text x='950' y='410' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>24 h</text><text x='297' y='428' text-anchor='middle' fill='var(--fig-amber)' font-size='11.5' font-weight='700'>lights on</text><text x='732' y='428' text-anchor='middle' fill='var(--fig-ink2)' font-size='11.5' font-weight='700'>lights off</text><text x='24' y='450' fill='var(--fig-mut)' font-size='11'>At lights-off, the sensible heat load stops and the AC stops. The air becomes colder, but the grams of water are the same. Thus the RH increases with no new water.</text></svg><figcaption><span class='fignum'>Figure 7.</span> The change at lights-off. The temperature decreases, and the RH increases in the direction of the mold range. The dehumidification capacity that you installed, or did not install, causes the difference between the RH at the spike and your night target.</figcaption></figure><figure class='fig'><svg viewBox="0 0 720 170" width="720" height="170" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Humidity in a flowering room, and the start of problems"><rect width="720" height="170" fill="var(--fig-bg)"/><text x="24" y="26" fill="var(--fig-ink)" font-size="15" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Humidity in a flowering room, and the start of problems</text><text x="24" y="45" fill="var(--fig-mut)" font-size="11.5" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Room sensor values. The canopy air is wetter than at a wall sensor. Thus the margin is smaller than the sensor shows.</text><rect x="24" y="76" width="672.0" height="40" rx="7" fill="var(--fig-panel)" stroke="var(--fig-line)"/><rect x="24.0" y="76" width="134.4" height="40" fill="var(--fig-amber-l)" opacity=".55"/><text x="91.2" y="100.0" text-anchor="middle" fill="var(--fig-ink)" font-size="10.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">too dry</text><rect x="158.4" y="76" width="268.8" height="40" fill="var(--fig-green-l)" opacity=".55"/><text x="292.8" y="100.0" text-anchor="middle" fill="var(--fig-ink)" font-size="10.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">flowering range</text><rect x="427.2" y="76" width="134.4" height="40" fill="var(--fig-amber-l)" opacity=".55"/><text x="494.4" y="100.0" text-anchor="middle" fill="var(--fig-ink)" font-size="10.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">near limit</text><rect x="561.6" y="76" width="134.4" height="40" fill="var(--fig-red-l)" opacity=".55"/><text x="628.8" y="100.0" text-anchor="middle" fill="var(--fig-ink)" font-size="10.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">mold zone</text><line x1="24.0" y1="116" x2="24.0" y2="122" stroke="var(--fig-mut)" stroke-width="1"/><text x="24.0" y="136.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10.5" style="font-family:ui-monospace,Consolas,monospace">30% RH</text><line x1="360.0" y1="116" x2="360.0" y2="122" stroke="var(--fig-mut)" stroke-width="1"/><text x="360.0" y="136.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10.5" style="font-family:ui-monospace,Consolas,monospace">55% RH</text><line x1="696.0" y1="116" x2="696.0" y2="122" stroke="var(--fig-mut)" stroke-width="1"/><text x="696.0" y="136.0" text-anchor="middle" fill="var(--fig-mut)" font-size="10.5" style="font-family:ui-monospace,Consolas,monospace">80% RH</text></svg><figcaption><span class='fignum'>Figure 8.</span> In the last weeks of flowering, the RH must be in the lower half of the range. Each hour with an RH of more than approximately 70% at night is an hour in the climate that is best for <em>Botrytis</em><sup class='cite'><a href='#ref-punja-budrot-cjb'>[11]</a></sup>.</figcaption></figure><p><strong>This period is very important.</strong> Bud rot (<em>Botrytis cinerea</em>) occurs in cool air that is almost saturated and does not move. Colas with high density in the last weeks of flowering contain this microclimate in their inner area<sup class='cite'><a href='#ref-punja-budrot-cjb'>[11]</a></sup>. The room has its highest RH at its lowest temperature. The crop is at the stage with the highest risk.</p><p>Dew occurs on each surface that is colder than the dew point. At 26 &deg;C (79 &deg;F) and 55% RH, dew occurs on each surface that is colder than approximately 16 &deg;C (61 &deg;F). Examples are the surfaces of ducts, external walls and cold glass. The capacity for the latent heat load at night, which you calculate in Section 07, is not for comfort. It is for mold control.</p><div class='callout tip'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M9 18h6M10 21h4"/><path d="M8 11a4 4 0 1 1 8 0c0 1.6-1 2.5-1.5 3.5H9.5C9 13.5 8 12.6 8 11z"/></svg></div><div class='cbody'><div class='ctitle'>Dry the air before lights-off, and decrease the light slowly</div><ul><li><strong>Dry the room before lights-off:</strong> operate the dehumidifiers at maximum capacity in the last hour of lights-on. Thus the room goes into the night at the lower end of its RH range, with headroom.</li><li><strong>Decrease the light in a ramp, and not in one step.</strong> If your controller can do this, decrease the lights in stages in 15 to 30 minutes. Thus the AC and the dehumidifiers have time to adjust to the change.</li><li><strong>Use the heat of the dehumidifiers.</strong> A dehumidifier releases approximately 0.68 kWh as heat for each liter of water, plus its electrical power. In the example room, the heat is approximately 4.6 kW during the night. It is usually most of the heat that is necessary to hold 19 &deg;C. This night heating has no cost, because the dehumidifiers must operate at night.</li><li><strong>Set an alarm for the rate at which the RH increases.</strong> If the RH increases faster than the spike that you calculated, a dehumidifier is not in operation. It is better to get the alarm at 22:10 than to find mold at 07:00.</li></ul></div></div><div class='callout danger'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 4l9 16H3z"/><path d="M12 10v4M12 17h.01"/></svg></div><div class='cbody'><div class='ctitle'>Drops of water on surfaces at lights-off: do the steps that night</div><p>If you see drops of water on walls, ducts or fixtures at lights-off, the room has liquid water. Liquid water is very bad for the crop, because of the risk of <em>Botrytis</em>.</p><p>Do these steps that night. Increase the night temperature <a class="xref" href="closed-loop.html">setpoint</a> by one degree (air at a higher temperature holds the same water at a lower RH). Operate each dehumidifier that you have. Open the canopy with airflow.</p><p>Then increase the capacity before the next period with the lights off. Do not wait for the next crop.</p></div></div></section><section class="sec" id="airflow"><div class="sec-kicker">10 · Airflow in the room</div><h2>HVAC supply air, return air and circulation</h2><p>The climate system supplies conditioned air, and the air must go to <em>all</em> parts of the room. There are two systems with two tasks. The air handling loop supplies conditioned air and moves the warm, moist air to the coils again. A <a class="xref" href="co2-enrichment.html">sealed grow room</a> typically moves a volume of air equal to the room volume 20 to 40 times each hour. The air is approximately 100% recirculating air, to keep the CO&#8322; in the room and to keep external contaminants out<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>. Circulation fans move the air in the canopy, and thus no leaf stays in a <a class="xref" href="airflow-design.html">boundary layer</a> of high humidity (the <a href='airflow-design.html'>airflow design paper</a> gives information about this).</p><figure class='fig'><svg viewBox='0 0 1080 520' xmlns='http://www.w3.org/2000/svg' role='img' aria-label='A cross-section of a flowering room. The supply air goes in at the top and flows down the end wall. It flows across the canopy to the return air inlet at the bottom. The diagram also shows circulation fans and a dehumidifier with a pipe for the condensate drain.' font-family='system-ui, sans-serif'><rect width='1080' height='520' fill='var(--fig-bg)'/><text x='24' y='30' fill='var(--fig-ink)' font-size='14' font-weight='700'>Cross-section of a flowering room: supply air at the top, return air at the bottom, no dead zone</text><rect x='40' y='56' width='1000' height='420' fill='var(--fig-bg)' stroke='var(--fig-ink2)' stroke-width='2.5'/><rect x='60' y='66' width='830' height='30' rx='6' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='72' y='86' fill='var(--fig-mut)' font-size='11'>supply duct</text><rect x='206' y='96' width='28' height='8' fill='var(--fig-panel)' stroke='var(--fig-line)'/><rect x='406' y='96' width='28' height='8' fill='var(--fig-panel)' stroke='var(--fig-line)'/><rect x='606' y='96' width='28' height='8' fill='var(--fig-panel)' stroke='var(--fig-line)'/><rect x='806' y='96' width='28' height='8' fill='var(--fig-panel)' stroke='var(--fig-line)'/><line x1='220' y1='108' x2='220' y2='148' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='215,148 220,160 225,148' fill='var(--fig-blue)'/><line x1='420' y1='108' x2='420' y2='148' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='415,148 420,160 425,148' fill='var(--fig-blue)'/><line x1='620' y1='108' x2='620' y2='148' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='615,148 620,160 625,148' fill='var(--fig-blue)'/><line x1='820' y1='108' x2='820' y2='148' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='815,148 820,160 825,148' fill='var(--fig-blue)'/><path d='M895 82 C985 90 1012 160 1012 250' fill='none' stroke='var(--fig-blue)' stroke-width='3'/><polygon points='1006,250 1012,264 1018,250' fill='var(--fig-blue)'/><text x='998' y='215' text-anchor='end' fill='var(--fig-mut)' font-size='11'>air flows down the end wall</text><rect x='150' y='172' width='320' height='10' rx='3' fill='var(--fig-amber)'/><rect x='620' y='172' width='320' height='10' rx='3' fill='var(--fig-amber)'/><line x1='310' y1='96' x2='310' y2='172' stroke='var(--fig-mut)' stroke-width='1.5'/><line x1='780' y1='96' x2='780' y2='172' stroke='var(--fig-mut)' stroke-width='1.5'/><circle cx='270' cy='268' r='14' fill='var(--fig-panel)' stroke='var(--fig-ink2)' stroke-width='1.5'/><line x1='288' y1='268' x2='330' y2='268' stroke='var(--fig-ink2)' stroke-width='2'/><polygon points='330,264 340,268 330,272' fill='var(--fig-ink2)'/><circle cx='822' cy='268' r='14' fill='var(--fig-panel)' stroke='var(--fig-ink2)' stroke-width='1.5'/><line x1='804' y1='268' x2='762' y2='268' stroke='var(--fig-ink2)' stroke-width='2'/><polygon points='762,264 752,268 762,272' fill='var(--fig-ink2)'/><text x='546' y='242' text-anchor='middle' fill='var(--fig-mut)' font-size='11'>circulation fans move the air in the canopy: no leaf is in a dead zone</text><rect x='120' y='356' width='380' height='12' fill='var(--fig-dry)' stroke='var(--fig-line)'/><rect x='560' y='356' width='380' height='12' fill='var(--fig-dry)' stroke='var(--fig-line)'/><rect x='150' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='222' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='294' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='366' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='438' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='590' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='662' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='734' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><rect x='806' y='334' width='26' height='22' rx='3' fill='var(--fig-dryl)' stroke='var(--fig-dry)'/><line x1='163' y1='334' x2='163' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='163' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='235' y1='334' x2='235' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='235' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='307' y1='334' x2='307' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='307' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='379' y1='334' x2='379' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='379' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='451' y1='334' x2='451' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='451' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='603' y1='334' x2='603' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='603' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='675' y1='334' x2='675' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='675' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='747' y1='334' x2='747' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='747' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='819' y1='334' x2='819' y2='300' stroke='var(--fig-green-d)' stroke-width='2.5'/><ellipse cx='819' cy='300' rx='16' ry='11' fill='var(--fig-green)'/><line x1='940' y1='322' x2='862' y2='322' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='862,317 850,322 862,327' fill='var(--fig-blue)'/><line x1='700' y1='330' x2='622' y2='330' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='622,325 610,330 622,335' fill='var(--fig-blue)'/><line x1='460' y1='330' x2='382' y2='330' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='382,325 370,330 382,335' fill='var(--fig-blue)'/><line x1='250' y1='338' x2='172' y2='338' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='172,333 160,338 172,343' fill='var(--fig-blue)'/><rect x='44' y='380' width='16' height='70' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><line x1='110' y1='415' x2='72' y2='415' stroke='var(--fig-blue)' stroke-width='2.5'/><polygon points='72,410 60,415 72,420' fill='var(--fig-blue)'/><text x='70' y='466' fill='var(--fig-ink2)' font-size='11'>return air inlet at the bottom: it removes moist air from the canopy zone</text><rect x='920' y='380' width='95' height='80' rx='8' fill='var(--fig-panel)' stroke='var(--fig-line)' stroke-width='1.5'/><text x='967' y='408' text-anchor='middle' fill='var(--fig-ink)' font-size='11.5' font-weight='700'>dehumidifier</text><line x1='940' y1='380' x2='940' y2='366' stroke='var(--fig-ink2)' stroke-width='2'/><polygon points='936,366 940,357 944,366' fill='var(--fig-ink2)'/><line x1='994' y1='380' x2='994' y2='366' stroke='var(--fig-ink2)' stroke-width='2'/><polygon points='990,366 994,357 998,366' fill='var(--fig-ink2)'/><line x1='967' y1='460' x2='967' y2='472' stroke='var(--fig-water)' stroke-width='2.5' stroke-dasharray='4 3'/><rect x='950' y='470' width='34' height='7' fill='var(--fig-panel)' stroke='var(--fig-line)'/><text x='912' y='496' text-anchor='end' fill='var(--fig-mut)' font-size='11'>condensate drain: a pipe, not a bucket</text><text x='250' y='122' fill='var(--fig-mut)' font-size='11'>dry conditioned air goes in at the ceiling</text><text x='24' y='514' fill='var(--fig-mut)' font-size='11'>One loop: supply air at the top on one side and return air at the bottom on the other. Thus the conditioned air flows through the canopy. High RH and Botrytis occur in dead zones.</text></svg><figcaption><span class='fignum'>Figure 9.</span> The supply air is at the top on one side, and the return air is at the bottom on the other side. Thus the conditioned air flows through the canopy zone and not above it. Circulation fans move the air for the last meter. The dehumidifier drains into a pipe and not into a bucket.</figcaption></figure><ul><li><strong>Put the supply air at the top and the return air at the bottom.</strong> Dry supply air has a lower density. The air paths are less important than the geometry. Supply the air across the ceiling and remove the return air at floor level. Thus the air flows through the canopy, where the load is.</li><li><strong>Do not let the supply air go directly to the return air.</strong> If a supply diffuser sends air directly into a return air inlet near the diffuser, the conditioned air stays in the duct system. It does not go into the room. Sensors near that airflow show good values, but there is rot in the far corner.</li><li><strong>Select the position of the dehumidifiers carefully.</strong> Point the discharge air along a wall or an aisle. Do not point the hot, dry air at one bench of plants. Put the intake in the moist zone, and not in the dry plume of the unit. If the intake receives the discharge air of the same unit, its sensor measures dry air and the unit does not operate. The canopy stays wet.</li><li><strong>Monitor the compressor for short cycling.</strong> Short cycling occurs when a single-stage AC is much too large. The room temperature becomes equal to the thermostat setpoint in minutes, and the AC stops. The coil does not become cold and wet for a sufficient time to condense much water. You get temperature control, but no dehumidification, and the compressor has more damage from operation. Capacity in stages or an inverter, with timers for a minimum operation time, corrects this problem.</li></ul></section><section class="sec" id="condensate"><div class="sec-kicker">11 · The water from the air</div><h2>Condensate drains, measurement and reuse</h2><p>The water that the coils and the dehumidifiers condense must go away from the equipment. In the example room, the quantity is approximately 175 L/day. This flow is, in this sequence, a maintenance problem, a no-cost instrument and a possible source of water.</p><ul><li><strong>A maintenance problem:</strong> each unit must have a drain with a trap and a slope, or a good condensate pump with a float switch. Biofilm occurs in pans and trays, and the water falls on the canopy. A blocked drain stops a good unit, but in other units the water flows into the ceiling. Maintenance of the trays and the drains is a task in <a class="xref" href="ipm-sop.html">integrated pest management</a> (IPM), and it is necessary.</li><li><strong>A no-cost instrument:</strong> when you measure the condensate, you measure the latent heat load. If the condensate decreases and the irrigation is constant, the runoff is larger or the removal capacity is smaller. Find the cause by the next morning.</li><li><strong>A source of water:</strong> most of the irrigation water that you apply becomes condensate again, and this condensate is almost distilled water. You can collect it and use it again<sup class='cite'><a href='#ref-streit2023-water'>[7]</a></sup>.</li></ul><figure class='fig'><svg viewBox="0 0 760 196" width="760" height="196" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Correct reuse of condensate"><rect width="760" height="196" fill="var(--fig-bg)"/><text x="12" y="24" fill="var(--fig-ink)" font-size="14" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Correct reuse of condensate</text><rect x="12.0" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="80.8" cy="48" r="15" fill="var(--fig-green-d)"/><text x="80.8" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">1</text><text x="80.8" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Collect</text><text x="80.8" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">From coil and</text><text x="80.8" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">trays to one</text><text x="80.8" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">tank</text><text x="154.6" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="161.6" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="230.4" cy="48" r="15" fill="var(--fig-green-d)"/><text x="230.4" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">2</text><text x="230.4" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Filter</text><text x="230.4" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Sediment filter</text><text x="230.4" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">and carbon</text><text x="230.4" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">filter</text><text x="304.2" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="311.2" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="380.0" cy="48" r="15" fill="var(--fig-green-d)"/><text x="380.0" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">3</text><text x="380.0" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Disinfect</text><text x="380.0" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">UV or AOP. Tray</text><text x="380.0" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">water contains</text><text x="380.0" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">microbes.</text><text x="453.8" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="460.8" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="529.6" cy="48" r="15" fill="var(--fig-green-d)"/><text x="529.6" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">4</text><text x="529.6" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Adjust</text><text x="529.6" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">RO or mix to</text><text x="529.6" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">target EC</text><text x="603.4" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="610.4" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="679.2" cy="48" r="15" fill="var(--fig-green-d)"/><text x="679.2" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">5</text><text x="679.2" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Reuse</text><text x="679.2" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Add to</text><text x="679.2" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">irrigation</text><text x="679.2" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">supply</text><text x="12" y="180" fill="var(--fig-mut)" font-size="11" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Apply the treatment for raw water to condensate, not for RO permeate. It touches coils, trays and drain pipes.</text></svg><figcaption><span class='fignum'>Figure 10.</span> The reuse steps. Condensate has a low EC and a typical pH of 5.5 to 6.5. But it can contain VOCs, metals from the coils (copper, zinc and lead), and microbes from wet trays. Apply a treatment to it before it touches the crop<sup class='cite'><a href='#ref-ncia-condensate'>[12]</a></sup>.</figcaption></figure><div class='callout note'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="8"/><path d="M12 11v5M12 8h.01"/></svg></div><div class='cbody'><div class='ctitle'>Compliance</div><p>In a <a class="xref" href="compliance-track-trace.html">GACP</a> quality system, and in most medical license systems, you must control the quality of the irrigation water and record it. If condensate goes into the crop water again, your water SOP must include its treatment steps and its test results, as for the <a class="xref" href="water-quality.html">source water</a>. The decision about condensate in the crop water, and its record, are necessary <em>before</em> an audit<sup class='cite'><a href='#ref-ncia-condensate'>[12]</a></sup>.</p></div></div><figure class='fig photo'><img src='assets/img/hvac-dehumidification-4.jpg' alt='Three dehumidifier units of the same type, with a drain manifold for all of them' loading='lazy'><figcaption><span class='fignum'>Example.</span> N+1 redundancy: two units supply the load at night, and you install one more unit. If one unit stops, for example on a Saturday night, the remaining units supply the load, and there is no problem.<span class='fcredit'>Grok Imagine</span></figcaption></figure></section><section class="sec" id="redundancy"><div class="sec-kicker">12 · When equipment stops</div><h2>Redundancy for failures</h2><p>Calculate the effect of a failure before it occurs. Example room, week 6, 23:00: two units of 80 L/day hold the night at approximately ⅔ of the nameplate capacity. One unit stops because of a defective capacitor. Do the arithmetic: the air in the room is approximately 150 m&sup3; at 19 &deg;C (66 &deg;F) and 60% RH. This air can absorb only approximately <strong>one more liter of water</strong> before saturation.</p><p>The crop adds approximately 4.4 L each hour. The remaining unit removes approximately half of this quantity. In less than one hour, the RH is at its maximum, and condensation starts on the coldest surfaces. No other equipment in the room can help, because the AC has no sensible heat load and does not operate.</p><p>The change is not slow, and you do not find it when you walk through the room in the morning. The RH increases in minutes.</p><p><strong>N+1</strong> redundancy is the correct method. N units supply the calculated load, and you install one more unit. Thus, if one unit stops, the remaining units give the full capacity. Apply it in the sequence of the failures that cause the fastest crop loss:</p><ol><li><strong>Night dehumidification first.</strong> There is no alternative. When a dehumidifier stops at night, no other equipment removes water. Use three units of 80 L/day where two units supply the load.</li><li><strong>Cooling second.</strong> For a cooling failure in the day, there is an alternative: decrease the load. Connect the lights to the cooling with an interlock. When a cooling fault occurs, the interlock decreases the light to 50% or stops the lights. You can accept one day with no photosynthesis, but you cannot accept 40 &deg;C for a full photoperiod. Two smaller ACs are also better than one large AC for this.</li><li><strong>Controls and alarms last.</strong> A spare unit that is defective, and that you do not know about, gives no protection. Alarms must go to a person who can correct the problem. The alarms must continue to operate during the same power failure that caused the fault.</li></ol><div class='grid grid-2'><div class='card'><span class='card-tag'>worst condition</span><div class='card-title'>Night dehumidifier stops</div><div class='card-body'><p>The RH increases in minutes (arithmetic above). <strong>How you find it:</strong> an alarm for the rate at which the RH increases. <strong>Protection:</strong> N+1 capacity, automatic start after the unit stops, and a spare capacitor in storage.</p></div></div><div class='card'><span class='card-tag'>has an alternative</span><div class='card-title'>Day AC stops</div><div class='card-body'><p>The 9 kW of heat continues to come into the room, and it has no exit. In a sealed room, the temperature increases by some degrees each hour. <strong>How you find it:</strong> a temperature alarm and a current sensor on the unit. <strong>Protection:</strong> the lights interlock decreases the load automatically, and the second unit supplies the cooling for a day with a lower load.</p></div></div><div class='card'><span class='card-tag'>no signal</span><div class='card-title'>Condensate drain is blocked</div><div class='card-body'><p>Water is in a position where it must not be, and the float switch stops the unit. The result is a failure of capacity with no signal. <strong>How you find it:</strong> an alarm for a stopped unit, and an inspection of the trays each week. <strong>Protection:</strong> drains with pipes, a test of the float switches each month, and the trays in the maintenance schedule.</p></div></div><div class='card'><span class='card-tag'>slow problem</span><div class='card-title'>Ice on the coil</div><div class='card-body'><p>The causes are not sufficient airflow (dirty filter), low refrigerant charge, or a room that is too cold. The unit operates but removes no water. Then the ice melts, and the water falls from the unit. <strong>How you find it:</strong> operation time with no condensate flow. <strong>Protection:</strong> a filter schedule, units that can defrost, and a desiccant dehumidifier in spaces that are very cold<sup class='cite'><a href='#ref-sylvane-desiccant'>[10]</a></sup>.</p></div></div><div class='card'><span class='card-tag'>dangerous, no signal</span><div class='card-title'>Sensor gives incorrect values</div><div class='card-body'><p>The controller uses the incorrect value, and the room changes to the incorrect condition. <strong>How you find it:</strong> a check each month with a good handheld meter at canopy height. <strong>Protection:</strong> two sensors in each room, and control with the worse reading.</p></div></div><div class='card'><span class='card-tag'>make a test</span><div class='card-title'>Short power failure</div><div class='card-body'><p>All the equipment stops. It is necessary to know which equipment starts again. A compressor must have a timer for the interval before it starts again, and some dehumidifiers go to standby mode and do not operate. A room can look as if it has power, but the equipment does not operate.</p><p><strong>How you find it:</strong> a checklist after a power failure, and alarms with power from an uninterruptible power supply (UPS). <strong>Protection:</strong> do a test of the start after a power failure. Do the test one time, at a time that you select, and before a power failure in the summer.</p></div></div></div><div class='callout key'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="8" cy="12" r="3.5"/><path d="M11.5 12H20l-2 2.5M16 12v3"/></svg></div><div class='cbody'><div class='ctitle'>Stop the equipment at a time that you select</div><p>Do this test one time in each cycle, at the start of vegetative growth, when the risk is low. Stop each climate unit for one hour and monitor the trends. You will know how much time you have before the problem becomes dangerous (minutes or hours). You will also know if the alarms operate and if the units start again automatically. This test has a low cost. It is the only method to make sure that your N+1 is correct and not only a nameplate value.</p></div></div></section><section class="sec" id="controls"><div class="sec-kicker">13 · Controls</div><h2>Stages and deadbands of the HVAC controls</h2><p>In a grow room, the heating, the cooling and the dehumidification operate near each other. Two of the three make the task of the third worse: cooling increases the RH, and dehumidification adds heat. If there is no control sequence, the units decrease the result of each other. The AC decreases the temperature too much, the RH increases, the dehumidifier adds heat, and the AC starts again. This cycle uses much electrical power and causes the compressors to start and stop many times. The correct method is a control sequence, and not larger equipment.</p><figure class='fig'><svg viewBox="0 0 760 196" width="760" height="196" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="The control loop in stages"><rect width="760" height="196" fill="var(--fig-bg)"/><text x="12" y="24" fill="var(--fig-ink)" font-size="14" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">The control loop in stages</text><rect x="12.0" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="80.8" cy="48" r="15" fill="var(--fig-green-d)"/><text x="80.8" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">1</text><text x="80.8" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Read</text><text x="80.8" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">T + RH aspirated</text><text x="80.8" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">probe at canopy</text><text x="80.8" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">height</text><text x="154.6" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="161.6" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="230.4" cy="48" r="15" fill="var(--fig-green-d)"/><text x="230.4" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">2</text><text x="230.4" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Compare</text><text x="230.4" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">With the day or</text><text x="230.4" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">night setpoint</text><text x="230.4" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">and deadband</text><text x="304.2" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="311.2" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="380.0" cy="48" r="15" fill="var(--fig-green-d)"/><text x="380.0" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">3</text><text x="380.0" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Stage</text><text x="380.0" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Cooling,</text><text x="380.0" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">dehumidification,</text><text x="380.0" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">then heating</text><text x="453.8" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="460.8" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="529.6" cy="48" r="15" fill="var(--fig-green-d)"/><text x="529.6" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">4</text><text x="529.6" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Hold</text><text x="529.6" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Minimum on/off</text><text x="529.6" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">timers stop</text><text x="529.6" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">short cycling</text><text x="603.4" y="108" text-anchor="middle" fill="var(--fig-mut)" font-size="15" font-weight="700">&rarr;</text><rect x="610.4" y="54" width="137.6" height="100" rx="10" fill="var(--fig-green-l)" stroke="var(--fig-line)"/><circle cx="679.2" cy="48" r="15" fill="var(--fig-green-d)"/><text x="679.2" y="53" text-anchor="middle" fill="#fff" font-size="13" font-weight="700" style="font-family:ui-monospace,Consolas,monospace">5</text><text x="679.2" y="82" text-anchor="middle" fill="var(--fig-ink)" font-size="12.5" font-weight="700" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Log</text><text x="679.2" y="100" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">Record all</text><text x="679.2" y="112" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">values. Use the</text><text x="679.2" y="124" text-anchor="middle" fill="var(--fig-ink2)" font-size="9.6" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">graph to adjust.</text><text x="12" y="180" fill="var(--fig-mut)" font-size="11" style="font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif">One controller for each control variable. If not, each unit decreases the result of the other unit all night.</text></svg><figcaption><span class='fignum'>Figure 11.</span> The loop that each good controller uses. The deadband is the tolerance around the setpoint, where no equipment starts or stops. The deadband gives each unit time to complete its task before the next unit starts.</figcaption></figure><ul><li><strong>Deadbands:</strong> control to a band and not to one value. For example, the setpoint in the day is 26 &deg;C (79 &deg;F) &plusmn;0.5 &deg;C, and the RH is 55 to 60%. Your values are different, because the crop gives the setpoints (read the <a href='temp-humidity-vpd.html'>VPD paper</a>). The photosynthesis of cannabis operates correctly at approximately 25 to 30 &deg;C (77 to 86 &deg;F)<sup class='cite'><a href='#ref-chandra2008-photo'>[13]</a></sup>. A small band can show good control, but it mostly causes frequent starts and stops of the equipment.</li><li><strong>Sequence:</strong> the heating and the cooling must not operate at the same time (use a lockout between them). The dehumidification can operate with the heating or with the cooling. We recommend that the reheat comes from the unit, for example hot-gas reheat, and not from heaters that decrease the result of the AC<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>.</li><li><strong>Setpoints for the day and for the night, with ramps.</strong> Use different targets for lights-on and for lights-off. Connect them with ramps of 15 to 30 minutes. Thus you control the change (Section 09).</li><li><strong>Control the moisture with the dew point when you can.</strong> The %RH changes with each small change of temperature, also when the water content is the same. The dew point shows the quantity of water in grams. At the change between day and night, control with the dew point is much more stable.</li><li><strong>The position of the sensor is a control decision.</strong> Use an aspirated sensor, or a sensor with a good shield, at canopy height. Put it away from a jet of supply air and from the plume of a dehumidifier. The controller can be only as accurate as its sensor (Section 12, sensor with incorrect values).</li></ul></section><section class="sec" id="efficiency"><div class="sec-kicker">14 · The energy cost</div><h2>HVAC efficiency, reheat and heat recovery</h2><p>The climate system is a large part of the energy cost. Energy is 30 to 60% of the operating cost of an indoor facility<sup class='cite'><a href='#ref-rii-hvac-bpg'>[1]</a></sup>. A life-cycle analysis of indoor production in the US found that environmental control is the primary cause of energy use and of emissions. The emissions are 2,300 to 5,200 kg CO&#8322;e for each kg of dried flower, and the value changes with the location<sup class='cite'><a href='#ref-summers2021-ghg'>[14]</a></sup>. Each selection of equipment in this section changes that number.</p><div class='kv'><div class='kv-row'><span class='kv-k'>1 kW of electricity</span><span class='kv-v'>3,412 BTU/h of heat, always</span></div><div class='kv-row'><span class='kv-k'>1 ton of cooling</span><span class='kv-v'>12,000 BTU/h = approximately 3.52 kW</span></div><div class='kv-row'><span class='kv-k'>1 US pint</span><span class='kv-v'>0.473 L</span></div><div class='kv-row'><span class='kv-k'>Condensation of 1 L of vapor</span><span class='kv-v'>approximately 0.68 kWh of latent heat that the coil releases</span></div><div class='kv-row'><span class='kv-k'>Resistance heater</span><span class='kv-v'>COP 1.0. This type of heat has the highest cost.</span></div><div class='kv-row'><span class='kv-k'>New compressor</span><span class='kv-v'>COP 3 to 4. It moves 3 to 4 kW of heat for each kW that it uses.</span></div></div><ul><li><strong>Hot-gas reheat is the best method.</strong> For dehumidification, the unit decreases the air temperature to less than its dew point. Then the unit increases the air temperature again, and thus the room does not become too cold. Electric reheat uses new electrical power (COP 1) for heat that you removed. Hot-gas reheat uses the heat that the compressor releases for the reheat. The cost of this reheat is almost zero, and it is standard on DX units of medium cost and on integrated units<sup class='cite'><a href='#ref-streit2023-hvacd'>[3]</a></sup>.</li><li><strong>Select the correct size, and do not select a size that is too large.</strong> A single-stage unit that is too large has short cycling. The result is worse dehumidification, lower efficiency and a shorter life of the compressor. Put the margin in capacity in <em>stages</em> (two circuits or an inverter) and not in one very large unit.</li><li><strong>LEDs change the ratio, but not the physics.</strong> At the same <a class="xref" href="light-acclimation.html">PPFD</a>, LEDs use less electrical power, and thus the sensible heat load decreases. But the crop transpires almost the same quantity of water, and thus the latent heat load does not decrease. In LED rooms, the latent heat load is the primary load. As a result, the dehumidifier capacity and the heating in winter are <em>more</em> important, and not less important.</li><li><strong>Use again the heat of your equipment.</strong> The heat from the dehumidifiers holds the night temperature (Section 09). Heat from the condenser can increase the temperature of drying rooms or of water. You can send heat to the external air in winter and operate COP-1 heaters in the room at the same time. Then the high energy cost is your selection.</li><li><strong>Maintenance increases efficiency.</strong> Dirty filters and dirty coils decrease the capacity and the COP for months, with no alarm, before a unit stops. Clean or replace the filters each month. Clean the coils in each cycle.</li></ul></section><section class="sec" id="trouble"><div class="sec-kicker">15 · When there is a problem</div><h2>Troubleshooting</h2><div class='tbl-wrap'><table class='tbl compact'><caption>Start at the top of the table and continue to the bottom. Measure before you replace equipment. Most &lsquo;broken HVAC&rsquo; equipment operates correctly, but the information that it uses is incorrect.</caption><thead><tr><th>Symptom</th><th>Possible cause</th><th>First steps</th></tr></thead><tbody><tr><td>The RH is 80% or more at each lights-off</td><td>The latent heat load at night is more than the corrected dehumidifier capacity. The AC does not operate at night.</td><td>Measure the water that goes in minus the runoff. Compare it with the installed capacity at the night temperature (Sections 05 to 07). Dry the air in the last hour of lights-on. Add nameplate capacity.</td></tr><tr><td>The temperature of the room increases slowly in the afternoon, and the AC does not stop</td><td>The AC is too small for the full equipment load, the coil or the filter is dirty, or the refrigerant is low</td><td>Count the watts again (Section 06). Clean the coils. Replace the filters. Then get a refrigeration technician.</td></tr><tr><td>The AC starts and stops frequently. The temperature is correct, but the RH does not decrease.</td><td>A single-stage unit that is too large has short cycling. The coil does not stay cold for a sufficient time to condense water.</td><td>Use timers for a minimum operation time. Use capacity in stages or an inverter. Let the dehumidifiers remove the moisture.</td></tr><tr><td>The room is cold <em>and</em> has high humidity</td><td>The cooling operates without reheat, and the problem is frequent when a mini-split is the dehumidifier.</td><td>Increase the cooling setpoint. Add a dehumidifier with reheat (or a unit with hot-gas reheat). Use different equipment for the heating and for the dehumidification.</td></tr><tr><td>Condensation on ducts and walls at night</td><td>The surfaces are colder than the dew point of the air</td><td>Add dehumidifier capacity for the night. Increase the night temperature by a small value. Install insulation on cold surfaces. Measure the result with an IR thermometer.</td></tr><tr><td>The dehumidifier operates all the time, but the tank fills very slowly</td><td>The room is colder than the rating conditions, the coil has ice, or the intake receives the dry plume of the same unit</td><td>Examine the coil for ice and the filter for dust. Read the capacity curve for your temperature. Change the position of the unit. Use a desiccant dehumidifier if the space is very cold.</td></tr><tr><td>Smell of mold, and stains below the units</td><td>Blocked condensate pans or traps, and biofilm in trays</td><td>Clean the trays. Disinfect the trays. Flush the drains. Make sure that the float switch operates. Add the trays to the maintenance schedule for each week.</td></tr><tr><td>One corner is always wetter, and mold starts there</td><td>Dead zone in the airflow</td><td>Correct the geometry of the supply air and the return air (Section 10). Add circulation. Decrease the density of the canopy. Measure the result with a handheld meter.</td></tr><tr><td>The sensors show correct values, but rot occurs on the buds</td><td>The sensor on the wall does not show the microclimate of the canopy</td><td>Measure in the canopy at the height of the colas. Control with the dew point. Add airflow through the canopy<sup class='cite'><a href='#ref-punja-budrot-cjb'>[11]</a></sup>.</td></tr></tbody></table></div></section><section class="sec" id="remember"><div class="sec-kicker">16 · Keep this</div><h2>Heat and moisture balance</h2><div class='callout key'><div class='cic'><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="8" cy="12" r="3.5"/><path d="M11.5 12H20l-2 2.5M16 12v3"/></svg></div><div class='cbody'><div class='ctitle'>The primary model</div><p><strong>Count the watts.</strong> Each kilowatt of equipment becomes a kilowatt of heat, and the total is the sensible heat load. <strong>Then count the liters.</strong> Each liter that you apply, minus the drain, becomes vapor, and the total is the latent heat load. The climate system removes the two loads. It must operate at 02:00 with the lights off and at 14:00 with the lights on.</p></div></div><ol><li>Count the watts to get the sensible heat load. The forum numbers count only the lights, but you count all the equipment (Section 06).</li><li>Count the liters to get the latent heat load. Use the water that goes in minus the runoff, and change it to pints for the data sheet (Sections 05 and 07).</li><li>Use the night load for the size. At night there is no sensible heat load, the AC does not help, and transpiration continues. Calculate the dehumidifier capacity for lights-off at <em>your</em> night temperature, and correct the nameplate capacity.</li><li>Use N+1 for the night dehumidification. Connect the lights to the cooling with an interlock. Then stop each unit one time, at a time that you select, and monitor the result.</li><li>Control the moisture (dew point) with deadbands and a control sequence. Thus the units operate together. Use a ramp for the change between day and night.</li><li>Measure the irrigation, the runoff and the condensate. These measurements give the load continuously at no cost, and they also show when the crop changes.</li></ol><p>The climate system is one part of the grow room. Read this paper with the <a href='grow-room-systems.html'>grow room systems paper</a>. For the correct setpoints, read the <a href='temp-humidity-vpd.html'>temperature, humidity and VPD paper</a>. For the last meter of air movement, read the <a href='airflow-design.html'>airflow design paper</a>.</p></section><div class="kicker" style="margin-top:46px"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 12h14"/><path d="M13 6l6 6-6 6"/></svg> Related papers</div><div class="rel"><a class="relcard" href="grow-room-systems.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="5" y="4" width="10" height="16" rx="1"/><path d="M15 9h4v11h-4"/><path d="M8 8h2M8 12h2M8 16h2"/></svg><div class="tt">Grow room systems</div><div class="dd">The grow room as one system</div></a><a class="relcard" href="temp-humidity-vpd.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 12c2-4 4-4 6 0s4 4 6 0 4-4 6 0"/></svg><div class="tt">Temperature, humidity and VPD</div><div class="dd">Leaf VPD, dew point and targets for each stage</div></a><a class="relcard" href="airflow-design.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 9h9a2.5 2.5 0 1 0-2.5-2.5"/><path d="M4 14h12a2.5 2.5 0 1 1-2.5 2.5"/></svg><div class="tt">Airflow and fans</div><div class="dd">How much air to move, and where to put the fans</div></a></div><div class="refs" id="references"><h2>References</h2><ol><li id="ref-rii-hvac-bpg" class='np'>Resource Innovation Institute (2019). Best practices guide: HVAC for cannabis cultivation &amp; controlled environment agriculture (peer-reviewed industry guide from RII's Technical Advisory Council; energy is 30-60% of indoor operating expense; centralised CEA dehumidification substantially reduces operating cost). <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://resourceinnovation.org/blog/riis-hvac-best-practices-guide-demystifies-approaches-to-efficient-cooling-and-dehumidification/" target="_blank" rel="noopener">https://resourceinnovation.org/blog/riis-hvac-best-practices-guide-demystifies-approaches-to-efficient-cooling-and-dehumidification/</a></li><li id="ref-desertaire-an25-load" class='np'>Desert Aire. Grow room load determination. Application Note 25 (DA125) (lighting is the largest sensible load in indoor farming; latent load is transpiration plus evaporation from media, irrigation and wetted surfaces; ~99% of water delivered to the roots passes through the stomata as vapour; at lights-off a standard air conditioner satisfies the small sensible demand and shuts off before the moisture is removed). Manufacturer engineering note. <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://www.desert-aire.com/resources/application-notes/grow-room-load-determination" target="_blank" rel="noopener">https://www.desert-aire.com/resources/application-notes/grow-room-load-determination</a></li><li id="ref-streit2023-hvacd" class='np'>Streit L (IMEG Corp). Cannabis grow facility design 101, part 3: HVACD and air distribution. <em>PHCP Pros</em> (grow lights are the bulk of the sensible cooling load; latent load follows irrigation &mdash; water in equals water out; typical rooms run 20-40 air turns per hour with ~100% recirculation; equipment tiers from packaged DX plus dehumidifiers, through DX with hot-gas reheat, to chilled-water plants with reheat). Engineering trade article. <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://www.phcppros.com/articles/16050-cannabis-grow-facility-design-101-part-3-hvacd-and-air-distribution" target="_blank" rel="noopener">https://www.phcppros.com/articles/16050-cannabis-grow-facility-design-101-part-3-hvacd-and-air-distribution</a></li><li id="ref-hpac-latent" class='np'>HPAC Engineering. Latent loads matter: HVAC for cannabis grow facilities (transpiration returns most irrigation water to room air as vapour, the dominant dehumidification load; filters do not remove it). <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://www.hpac.com/industrial/article/21270796/latent-loads-matter-hvac-for-cannabis-grow-facilities" target="_blank" rel="noopener">https://www.hpac.com/industrial/article/21270796/latent-loads-matter-hvac-for-cannabis-grow-facilities</a></li><li id="ref-grossiord2020-vpd">Grossiord C, Buckley TN, Cernusak LA, et al. (2020). Plant responses to rising vapor pressure deficit. <em>New Phytologist</em> 226(6):1550-1566. <a href="https://doi.org/10.1111/nph.16485" target="_blank" rel="noopener">https://doi.org/10.1111/nph.16485</a></li><li id="ref-hydrobuilder-ac-sizing" class='np'>Hydrobuilder Learning Center. Grow room air conditioner sizing guide (every watt of equipment makes ~3.41 BTU/h of heat; HPS folklore runs 3.5-4 BTU/W; dehumidifier draw returns ~100% as heat; ~400 BTU/h per person; add 20-30% margin; 1 ton = 12,000 BTU/h). Industry sizing guide. <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://learn.hydrobuilder.com/grow-room-air-conditioner-sizing-buying-guide/" target="_blank" rel="noopener">https://learn.hydrobuilder.com/grow-room-air-conditioner-sizing-buying-guide/</a></li><li id="ref-streit2023-water" class='np'>Streit L (IMEG Corp). Cannabis grow facility design 101, part 2: water usage. <em>PHCP Pros</em> (80-95% of irrigation water is transpired and returns via the HVACD system as condensate from coils and dehumidifiers; condensate can be captured, retreated &mdash; typically through RO &mdash; and reused for irrigation). Engineering trade article. <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://www.phcppros.com/articles/15572-cannabis-grow-facility-design-101-part-2-water-usage" target="_blank" rel="noopener">https://www.phcppros.com/articles/15572-cannabis-grow-facility-design-101-part-2-water-usage</a></li><li id="ref-quest-perfect-dehu" class='np'>Quest Climate. Grow room dehumidifiers: perfect your setup (water in = water out sizing: gallons irrigated minus gallons drained, times 8 pints per gallon &mdash; e.g. 25 gal fed with 5 gal to drain = 160 pints/day to remove; plan dehumidification for worst-case days). Manufacturer application guide. <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://www.questclimate.com/perfect-grow-room-dehumidifier/" target="_blank" rel="noopener">https://www.questclimate.com/perfect-grow-room-dehumidifier/</a></li><li id="ref-quest-dehu101" class='np'>Quest Climate. Dehumidification 101 for cannabis growers (air conditioners dehumidify poorly and sit idle at lights-off, so dedicated dehumidifiers carry the overnight moisture; baseline 0.5-2 pints/day per square foot of canopy; cooling air raises its RH &mdash; a mid-70s &deg;F room at ~57% RH lands near 80% when cooled to 65 &deg;F; excess humidity drives Botrytis and powdery mildew). Manufacturer application guide. <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://www.questclimate.com/dehumidification-101-cannabis-growers/" target="_blank" rel="noopener">https://www.questclimate.com/dehumidification-101-cannabis-growers/</a></li><li id="ref-sylvane-desiccant" class='np'>Sylvane. Desiccant vs. refrigerant dehumidifiers: which is best for you? (refrigerant units condense moisture on a cold coil and lose capacity as the space cools, icing at low temperatures; desiccant wheels keep near-full capacity in cold rooms and add several degrees of regeneration heat to the airstream). Industry knowledge base. <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://www.sylvane.com/blogs/knowledge-center/desiccant-vs-refrigerant-dehumidifiers" target="_blank" rel="noopener">https://www.sylvane.com/blogs/knowledge-center/desiccant-vs-refrigerant-dehumidifiers</a></li><li id="ref-punja-budrot-cjb">Mahmoud M, BenRejeb I, Punja ZK, Buirs L, Jabaji S (2023). Understanding bud rot development, caused by Botrytis cinerea, on cannabis grown under greenhouse conditions. <em>Botany / Can. J. Bot.</em> 101(8). <a href="https://doi.org/10.1139/cjb-2022-0139" target="_blank" rel="noopener">https://doi.org/10.1139/cjb-2022-0139</a></li><li id="ref-ncia-condensate" class='np'>Robinson T, Lisabeth K (Silver Bullet Water Treatment) (2020). Condensate recapture for cannabis cultivation facilities. National Cannabis Industry Association member blog (condensate is low-TDS with pH ~5.5-6.5 from dissolved CO2, but can carry VOCs, coil metals &mdash; lead, zinc, aluminium, copper &mdash; and microbes; treat with filtration plus UV/AOP disinfection before reuse, and baseline-test regularly). <span style='color:var(--faint)'>(source not from a journal, for example from a manufacturer)</span> <a href="https://thecannabisindustry.org/member-blog-condensate-recapture-for-cannabis-cultivation-facilities-making-informed-decisions-to-save-resources-and-improve-efficiency/" target="_blank" rel="noopener">https://thecannabisindustry.org/member-blog-condensate-recapture-for-cannabis-cultivation-facilities-making-informed-decisions-to-save-resources-and-improve-efficiency/</a></li><li id="ref-chandra2008-photo">Chandra S, Lata H, Khan IA, ElSohly MA (2008). Photosynthetic response of Cannabis sativa L. to variations in photosynthetic photon flux densities, temperature and CO2 conditions. <em>Physiol. Mol. Biol. Plants</em> 14(4):299-306. <a href="https://pmc.ncbi.nlm.nih.gov/articles/PMC3550641/" target="_blank" rel="noopener">https://pmc.ncbi.nlm.nih.gov/articles/PMC3550641/</a></li><li id="ref-summers2021-ghg">Summers HM, Sproul E, Quinn JC (2021). The greenhouse gas emissions of indoor cannabis production in the United States. <em>Nature Sustainability</em> 4:644-650 (life-cycle emissions of 2,283-5,184 kg CO2e per kg of dried flower depending on location; environmental control &mdash; HVAC and ventilation &mdash; among the dominant energy and emissions drivers alongside lighting and CO2 supply). <a href="https://doi.org/10.1038/s41893-021-00691-w" target="_blank" rel="noopener">https://doi.org/10.1038/s41893-021-00691-w</a></li></ol><p class="foot">Each citation in the paper, for example [1], refers to an item in this list. Each item is a primary source or an instruction from an authority, unless the item shows a different type. The results of cannabis tissue culture change much with the genotype. Before you use the dilutions, hormone doses and local regulations, make sure that they agree with the primary sources.</p></div></div><aside class="rail"><div class="lbl">In this paper</div><a href="#start">Purpose and scope</a><a href="#terms">Definitions</a><a href="#evidence-notes">Evidence and limitations</a><a href="#two-loads">Sensible heat load and latent heat load</a><a href="#loads">Calculate the heat loads of the room</a><a href="#water-balance">Water balance and dehumidification load</a><a href="#rules-of-thumb">Calculate the cooling load</a><a href="#dehu-sizing">Calculate the dehumidifier capacity</a><a href="#equipment">Types of HVAC equipment</a><a href="#lights-off">Lights-off humidity spike</a><a href="#airflow">HVAC supply air, return air and circulation</a><a href="#condensate">Condensate drains, measurement and reuse</a><a href="#redundancy">Redundancy for failures</a><a href="#controls">Stages and deadbands of the HVAC controls</a><a href="#efficiency">HVAC efficiency, reheat and heat recovery</a><a href="#trouble">Troubleshooting</a><a href="#remember">Heat and moisture balance</a><a href="#references">References</a></aside></div></div>
</div>
<nav class="bottomnav"><a class="" href="index.html"><svg width="21" height="21" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 11.5 12 4l8 7.5"/><path d="M6 10v9h12v-9"/></svg>Home</a><a class="on" href="papers.html"><svg width="21" height="21" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="4" y="4" width="7" height="7" rx="1"/><rect x="13" y="4" width="7" height="7" rx="1"/><rect x="4" y="13" width="7" height="7" rx="1"/><rect x="13" y="13" width="7" height="7" rx="1"/></svg>Papers</a><a data-action="search" role="button"><svg width="21" height="21" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="11" cy="11" r="6"/><path d="M20 20l-4.5-4.5"/></svg>Find</a><a class="" href="glossary.html"><svg width="21" height="21" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M6 4h11a1 1 0 0 1 1 1v15H7a1 1 0 0 1-1-1z"/><path d="M6 17h12"/></svg>Terms</a><a data-action="menu" role="button"><svg width="21" height="21" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 7h16M4 12h16M4 17h16"/></svg>Menu</a></nav>
<div class="search-mask" id="searchMask">
  <div class="search-box">
    <input id="searchInput" type="text" placeholder="Find papers, sections and terms…" autocomplete="off" spellcheck="false">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script src="assets/search-index.js?v=c9525c02"></script>
<script src="assets/app.js?v=c9525c02"></script>
</body></html>